Program Version,EnergyPlus, Version 25.1.0-1c11a3d85f, YMD=2026.05.17 09:07
! <Version>, Version ID
 Version, 25.1
! <Timesteps per Hour>, #TimeSteps, Minutes per TimeStep {minutes}
 Timesteps per Hour,  4, 15
! <System Convergence Limits>, Minimum System TimeStep {minutes}, Max HVAC Iterations, Minimum Plant Iterations, Maximum Plant Iterations
 System Convergence Limits, 1, 20, 2, 8
! <Simulation Control>, Do Zone Sizing, Do System Sizing, Do Plant Sizing, Do Design Days, Do Weather Simulation, Do HVAC Sizing Simulation
 Simulation Control, Yes, Yes, Yes, Yes, Yes, Yes
! <Performance Precision Tradeoffs>, Use Coil Direct Simulation, Zone Radiant Exchange Algorithm, Override Mode, Number of Timestep In Hour, Force Euler Method, Minimum Number of Warmup Days, Force Suppress All Begin Environment Resets, Minimum System Timestep, MaxZoneTempDiff, MaxAllowedDelTemp
 Performance Precision Tradeoffs, No, ScriptF, Normal, 4, No, 1, No, 1.0, 0.300, 2.0000E-003
! <Output Reporting Tolerances>, Tolerance for Time Heating Setpoint Not Met, Tolerance for Zone Cooling Setpoint Not Met Time
 Output Reporting Tolerances, 0.500, 0.500, 
! <Site:GroundTemperature:BuildingSurface>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:BuildingSurface,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00
! <Site:GroundTemperature:FCfactorMethod>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:FCfactorMethod,  -5.25,  -6.52,  -4.28,  -0.76,   8.43,  15.52,  20.30,  21.76,  19.28,  13.77,   6.41,  -0.41
! <Site:GroundTemperature:Shallow>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:Shallow,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00
! <Site:GroundTemperature:Deep>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:Deep,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00
! <Site:GroundReflectance>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Site:GroundReflectance:SnowModifier>, Normal, Daylighting {dimensionless}
 Site:GroundReflectance:SnowModifier,   1.000,   1.000
! <Site:GroundReflectance:Snow>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance:Snow,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Site:GroundReflectance:Snow:Daylighting>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance:Snow:Daylighting,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Environment:Weather Station>,Wind Sensor Height Above Ground {m},Wind Speed Profile Exponent {},Wind Speed Profile Boundary Layer Thickness {m},Air Temperature Sensor Height Above Ground {m},Wind Speed Modifier Coefficient-Internal,Temperature Modifier Coefficient-Internal
Environment:Weather Station,10.000,0.140,270.000,1.500,1.586,9.750E-003
! <Site:Location>, Location Name, Latitude {N+/S- Deg}, Longitude {E+/W- Deg},  Time Zone Number {GMT+/-}, Elevation {m},  Standard Pressure at Elevation {Pa}, Standard RhoAir at Elevation
Site:Location,Montreal-Trudeau Intl AP QC CAN CWEC2016 WMO#=716270,45.47,-73.74,-5.00,36.00,100893,1.1992
! <Site Water Mains Temperature Information>,Calculation Method{},Water Mains Temperature Schedule Name{},Annual Average Outdoor Air Temperature{C},Maximum Difference In Monthly Average Outdoor Air Temperatures{deltaC},Fixed Default Water Mains Temperature{C}
Site Water Mains Temperature Information,FixedDefault,NA,NA,NA,10.0
! <Building Information>, Building Name,North Axis {deg},Terrain,  Loads Convergence Tolerance Value,Temperature Convergence Tolerance Value,  Solar Distribution,Maximum Number of Warmup Days,Minimum Number of Warmup Days
 Building Information,Building 1,0.000,Suburbs,4.00000E-002,0.40000,FullExterior,25,1
! <Inside Convection Algorithm>, Algorithm {Simple | TARP | CeilingDiffuser | AdaptiveConvectionAlgorithm}
Inside Convection Algorithm,TARP
! <Outside Convection Algorithm>, Algorithm {SimpleCombined | TARP | MoWitt | DOE-2 | AdaptiveConvectionAlgorithm}
Outside Convection Algorithm,DOE-2
! <Sky Radiance Distribution>, Value {Anisotropic}
Sky Radiance Distribution,Anisotropic
! <Zone Air Solution Algorithm>, Algorithm {ThirdOrderBackwardDifference | AnalyticalSolution | EulerMethod}, Space Heat Balance Sizing, Space Heat Balance Simulation
 Zone Air Solution Algorithm, ThirdOrderBackwardDifference, No, No
! <Zone Air Carbon Dioxide Balance Simulation>, Simulation {Yes/No}, Carbon Dioxide Concentration
 Zone Air Carbon Dioxide Balance Simulation, No,N/A
! <Zone Air Generic Contaminant Balance Simulation>, Simulation {Yes/No}, Generic Contaminant Concentration
 Zone Air Generic Contaminant Balance Simulation, No,N/A
! <Zone Air Mass Flow Balance Simulation>, Enforce Mass Balance, Adjust Zone Mixing and Return {AdjustMixingOnly | AdjustReturnOnly | AdjustMixingThenReturn | AdjustReturnThenMixing | None}, Adjust Zone Infiltration {AddInfiltration | AdjustInfiltration | None}, Infiltration Zones {MixingSourceZonesOnly | AllZones}
 Zone Air Mass Flow Balance Simulation, No,N/A,N/A,N/A
! <HVACSystemRootFindingAlgorithm>, Value {RegulaFalsi | Bisection | BisectionThenRegulaFalsi | RegulaFalsiThenBisection}
 HVACSystemRootFindingAlgorithm, RegulaFalsi
! <Environment:Site Atmospheric Variation>,Wind Speed Profile Exponent {},Wind Speed Profile Boundary Layer Thickness {m},Air Temperature Gradient Coefficient {K/m}
Environment:Site Atmospheric Variation,0.220,370.000,6.500000E-003
! <Shadowing/Sun Position Calculations Annual Simulations>, Shading Calculation Method, Shading Calculation Update Frequency Method, Shading Calculation Update Frequency {days}, Maximum Figures in Shadow Overlap Calculations {}, Polygon Clipping Algorithm, Pixel Counting Resolution, Sky Diffuse Modeling Algorithm, Output External Shading Calculation Results, Disable Self-Shading Within Shading Zone Groups, Disable Self-Shading From Shading Zone Groups to Other Zones
Shadowing/Sun Position Calculations Annual Simulations,PolygonClipping,Periodic,20,15000,SutherlandHodgman,512,SimpleSkyDiffuseModeling,No,No,No
! <Surface Geometry>,Starting Corner,Vertex Input Direction,Coordinate System,Daylight Reference Point Coordinate System,Rectangular (Simple) Surface Coordinate System
 Surface Geometry,UpperLeftCorner,Counterclockwise,RelativeCoordinateSystem,RelativeCoordinateSystem,RelativeToZoneOrigin
! <Surface Heat Transfer Algorithm>, Value {CTF - ConductionTransferFunction | EMPD - MoisturePenetrationDepthConductionTransferFunction | CondFD - ConductionFiniteDifference | HAMT - CombinedHeatAndMoistureFiniteElement} - Description,Inside Surface Max Temperature Limit{C}, Surface Convection Coefficient Lower Limit {W/m2-K}, Surface Convection Coefficient Upper Limit {W/m2-K}
Surface Heat Transfer Algorithm, CTF - ConductionTransferFunction,200,0.10,1000.0
! <Shading Summary>, Number of Fixed Detached Shades, Number of Building Detached Shades, Number of Attached Shades
 Shading Summary,0,0,0
! <Zone Summary>, Number of Zones, Number of Zone Surfaces, Number of SubSurfaces
 Zone Summary,25,355,140
! <Zone Information>,Zone Name,North Axis {deg},Origin X-Coordinate {m},Origin Y-Coordinate {m},Origin Z-Coordinate {m},Centroid X-Coordinate {m},Centroid Y-Coordinate {m},Centroid Z-Coordinate {m},Type,Zone Multiplier,Zone List Multiplier,Minimum X {m},Maximum X {m},Minimum Y {m},Maximum Y {m},Minimum Z {m},Maximum Z {m},Ceiling Height {m},Volume {m3},Zone Inside Convection Algorithm {Simple-Detailed-CeilingDiffuser-TrombeWall},Zone Outside Convection Algorithm {Simple-Detailed-Tarp-MoWitt-DOE-2-BLAST}, Floor Area {m2},Exterior Gross Wall Area {m2},Exterior Net Wall Area {m2},Exterior Window Area {m2}, Number of Surfaces, Number of SubSurfaces, Number of Shading SubSurfaces,  Part of Total Building Area
 Zone Information, THERMAL ZONE 1,0.0,-0.89,7.98,0.00,2.77,13.12,1.52,1,1,1,-2.00,7.00,7.98,18.00,0.00,3.05,3.05,257.83,TARP,DOE-2,84.59,58.16,40.71,17.45,7,5,0,Yes
 Zone Information, THERMAL ZONE 10,0.0,9.13,11.50,0.00,13.06,14.63,1.52,1,1,1,9.13,17.00,11.50,18.00,0.00,3.05,3.05,128.47,TARP,DOE-2,42.15,43.80,30.66,13.14,9,7,0,Yes
 Zone Information, THERMAL ZONE 11,0.0,17.00,11.50,3.05,13.07,8.25,4.57,1,1,1,9.13,17.00,5.00,11.50,3.05,6.10,3.05,155.90,TARP,DOE-2,51.15,43.80,30.66,13.14,6,4,0,Yes
 Zone Information, THERMAL ZONE 12,0.0,-0.89,7.98,6.10,2.77,13.12,7.62,1,1,1,-2.00,7.00,7.98,18.00,6.10,9.14,3.05,257.83,TARP,DOE-2,84.59,58.16,40.71,17.45,7,5,0,Yes
 Zone Information, THERMAL ZONE 13,0.0,-0.89,7.98,3.05,2.77,13.12,4.57,1,1,1,-2.00,7.00,7.98,18.00,3.05,6.10,3.05,257.83,TARP,DOE-2,84.59,58.16,40.71,17.45,7,5,0,Yes
 Zone Information, THERMAL ZONE 14,0.0,9.13,11.50,3.05,13.06,14.63,4.57,1,1,1,9.13,17.00,11.50,18.00,3.05,6.10,3.05,128.47,TARP,DOE-2,42.15,43.80,30.66,13.14,9,7,0,Yes
 Zone Information, THERMAL ZONE 15,0.0,7.00,5.00,6.10,3.36,2.54,7.62,1,1,1,-0.56,7.00,0.00,5.00,6.10,9.14,3.05,110.91,TARP,DOE-2,36.39,51.91,36.34,15.57,6,4,0,Yes
 Zone Information, THERMAL ZONE 16,0.0,9.13,5.00,6.10,5.58,10.03,7.62,1,1,1,-0.89,9.13,5.00,18.00,6.10,9.14,3.05,154.61,TARP,DOE-2,50.73,22.14,15.49,6.64,10,8,0,Yes
 Zone Information, THERMAL ZONE 17,0.0,9.13,11.50,6.10,13.06,14.63,7.62,1,1,1,9.13,17.00,11.50,18.00,6.10,9.14,3.05,128.47,TARP,DOE-2,42.15,43.80,30.66,13.14,9,7,0,Yes
 Zone Information, THERMAL ZONE 18,0.0,9.13,5.00,9.14,5.58,10.03,10.67,1,1,1,-0.89,9.13,5.00,18.00,9.14,12.19,3.05,154.61,TARP,DOE-2,50.73,22.14,15.49,6.64,10,8,0,Yes
 Zone Information, THERMAL ZONE 19,0.0,17.00,11.50,9.14,13.07,8.25,10.67,1,1,1,9.13,17.00,5.00,11.50,9.14,12.19,3.05,155.90,TARP,DOE-2,51.15,43.80,30.66,13.14,6,4,0,Yes
 Zone Information, THERMAL ZONE 2,0.0,7.00,5.00,0.00,3.36,2.54,1.52,1,1,1,-0.56,7.00,0.00,5.00,0.00,3.05,3.05,110.91,TARP,DOE-2,36.39,51.91,36.34,15.57,6,4,0,Yes
 Zone Information, THERMAL ZONE 20,0.0,-0.89,7.98,9.14,2.77,13.12,10.67,1,1,1,-2.00,7.00,7.98,18.00,9.14,12.19,3.05,257.83,TARP,DOE-2,84.59,58.16,40.71,17.45,7,5,0,Yes
 Zone Information, THERMAL ZONE 21,0.0,9.13,11.50,9.14,13.06,14.63,10.67,1,1,1,9.13,17.00,11.50,18.00,9.14,12.19,3.05,128.47,TARP,DOE-2,42.15,43.80,30.66,13.14,9,7,0,Yes
 Zone Information, THERMAL ZONE 22,0.0,7.00,5.00,12.19,3.36,2.54,13.72,1,1,1,-0.56,7.00,0.00,5.00,12.19,15.24,3.05,110.91,TARP,DOE-2,36.39,51.91,36.34,15.57,6,4,0,Yes
 Zone Information, THERMAL ZONE 23,0.0,9.13,5.00,12.19,5.58,10.03,13.72,1,1,1,-0.89,9.13,5.00,18.00,12.19,15.24,3.05,154.61,TARP,DOE-2,50.73,22.14,15.49,6.64,10,8,0,Yes
 Zone Information, THERMAL ZONE 24,0.0,-0.89,7.98,12.19,2.77,13.12,13.72,1,1,1,-2.00,7.00,7.98,18.00,12.19,15.24,3.05,257.83,TARP,DOE-2,84.59,58.16,40.71,17.45,7,5,0,Yes
 Zone Information, THERMAL ZONE 25,0.0,9.13,11.50,12.19,13.06,14.63,13.72,1,1,1,9.13,17.00,11.50,18.00,12.19,15.24,3.05,128.47,TARP,DOE-2,42.15,43.80,30.66,13.14,9,7,0,Yes
 Zone Information, THERMAL ZONE 3,0.0,17.00,11.50,12.19,13.07,8.25,13.72,1,1,1,9.13,17.00,5.00,11.50,12.19,15.24,3.05,155.90,TARP,DOE-2,51.15,43.80,30.66,13.14,6,4,0,Yes
 Zone Information, THERMAL ZONE 4,0.0,7.00,5.00,3.05,3.36,2.54,4.57,1,1,1,-0.56,7.00,0.00,5.00,3.05,6.10,3.05,110.91,TARP,DOE-2,36.39,51.91,36.34,15.57,6,4,0,Yes
 Zone Information, THERMAL ZONE 5,0.0,7.00,5.00,9.14,3.36,2.54,10.67,1,1,1,-0.56,7.00,0.00,5.00,9.14,12.19,3.05,110.91,TARP,DOE-2,36.39,51.91,36.34,15.57,6,4,0,Yes
 Zone Information, THERMAL ZONE 6,0.0,9.13,5.00,0.00,5.58,10.03,1.52,1,1,1,-0.89,9.13,5.00,18.00,0.00,3.05,3.05,154.61,TARP,DOE-2,50.73,22.14,15.49,6.64,10,8,0,Yes
 Zone Information, THERMAL ZONE 7,0.0,17.00,11.50,6.10,13.07,8.25,7.62,1,1,1,9.13,17.00,5.00,11.50,6.10,9.14,3.05,155.90,TARP,DOE-2,51.15,43.80,30.66,13.14,6,4,0,Yes
 Zone Information, THERMAL ZONE 8,0.0,17.00,11.50,0.00,13.07,8.25,1.52,1,1,1,9.13,17.00,5.00,11.50,0.00,3.05,3.05,155.90,TARP,DOE-2,51.15,43.80,30.66,13.14,6,4,0,Yes
 Zone Information, THERMAL ZONE 9,0.0,9.13,5.00,3.05,5.58,10.03,4.57,1,1,1,-0.89,9.13,5.00,18.00,3.05,6.10,3.05,154.61,TARP,DOE-2,50.73,22.14,15.49,6.64,10,8,0,Yes
! <Zone Internal Gains Nominal>,Zone Name, Floor Area {m2},# Occupants,Area per Occupant {m2/person},Occupant per Area {person/m2},Interior Lighting {W/m2},Electric Load {W/m2},Gas Load {W/m2},Other Load {W/m2},Hot Water Eq {W/m2},Steam Equipment {W/m2},Sum Loads per Area {W/m2},Outdoor Controlled Baseboard Heat
 Zone Internal Gains Nominal, THERMAL ZONE 1,84.59,2.4,35.324,2.831E-002,2.853,27.671,0.000,0.000,0.000,0.000,30.525,No
 Zone Internal Gains Nominal, THERMAL ZONE 10,42.15,1.2,35.324,2.831E-002,5.726,55.535,0.000,0.000,0.000,0.000,61.261,No
 Zone Internal Gains Nominal, THERMAL ZONE 11,51.15,1.4,35.324,2.831E-002,4.719,45.763,0.000,0.000,0.000,0.000,50.482,No
 Zone Internal Gains Nominal, THERMAL ZONE 12,84.59,2.4,35.324,2.831E-002,2.853,27.671,0.000,0.000,0.000,0.000,30.525,No
 Zone Internal Gains Nominal, THERMAL ZONE 13,84.59,2.4,35.324,2.831E-002,2.853,27.671,0.000,0.000,0.000,0.000,30.525,No
 Zone Internal Gains Nominal, THERMAL ZONE 14,42.15,1.2,35.324,2.831E-002,5.726,55.535,0.000,0.000,0.000,0.000,61.261,No
 Zone Internal Gains Nominal, THERMAL ZONE 15,36.39,1.0,35.324,2.831E-002,6.633,64.324,0.000,0.000,0.000,0.000,70.957,No
 Zone Internal Gains Nominal, THERMAL ZONE 16,50.73,0.0,N/A,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,No
 Zone Internal Gains Nominal, THERMAL ZONE 17,42.15,1.2,35.324,2.831E-002,5.726,55.535,0.000,0.000,0.000,0.000,61.261,No
 Zone Internal Gains Nominal, THERMAL ZONE 18,50.73,0.0,N/A,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,No
 Zone Internal Gains Nominal, THERMAL ZONE 19,51.15,1.4,35.324,2.831E-002,4.719,45.763,0.000,0.000,0.000,0.000,50.482,No
 Zone Internal Gains Nominal, THERMAL ZONE 2,36.39,1.0,35.324,2.831E-002,6.633,64.324,0.000,0.000,0.000,0.000,70.957,No
 Zone Internal Gains Nominal, THERMAL ZONE 20,84.59,2.4,35.324,2.831E-002,2.853,27.671,0.000,0.000,0.000,0.000,30.525,No
 Zone Internal Gains Nominal, THERMAL ZONE 21,42.15,1.2,35.324,2.831E-002,5.726,55.535,0.000,0.000,0.000,0.000,61.261,No
 Zone Internal Gains Nominal, THERMAL ZONE 22,36.39,1.0,35.324,2.831E-002,6.633,64.324,0.000,0.000,0.000,0.000,70.957,No
 Zone Internal Gains Nominal, THERMAL ZONE 23,50.73,0.0,N/A,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,No
 Zone Internal Gains Nominal, THERMAL ZONE 24,84.59,2.4,35.324,2.831E-002,2.853,27.671,0.000,0.000,0.000,0.000,30.525,No
 Zone Internal Gains Nominal, THERMAL ZONE 25,42.15,1.2,35.324,2.831E-002,5.726,55.535,0.000,0.000,0.000,0.000,61.261,No
 Zone Internal Gains Nominal, THERMAL ZONE 3,51.15,1.4,35.324,2.831E-002,4.719,45.763,0.000,0.000,0.000,0.000,50.482,No
 Zone Internal Gains Nominal, THERMAL ZONE 4,36.39,1.0,35.324,2.831E-002,6.633,64.324,0.000,0.000,0.000,0.000,70.957,No
 Zone Internal Gains Nominal, THERMAL ZONE 5,36.39,1.0,35.324,2.831E-002,6.633,64.324,0.000,0.000,0.000,0.000,70.957,No
 Zone Internal Gains Nominal, THERMAL ZONE 6,50.73,0.0,N/A,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,No
 Zone Internal Gains Nominal, THERMAL ZONE 7,51.15,1.4,35.324,2.831E-002,4.719,45.763,0.000,0.000,0.000,0.000,50.482,No
 Zone Internal Gains Nominal, THERMAL ZONE 8,51.15,1.4,35.324,2.831E-002,4.719,45.763,0.000,0.000,0.000,0.000,50.482,No
 Zone Internal Gains Nominal, THERMAL ZONE 9,50.73,0.0,N/A,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,No
! <People Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Number of People {},People/Floor Area {person/m2},Floor Area per person {m2/person},Fraction Radiant,Fraction Convected,Sensible Fraction Calculation,Activity level,ASHRAE 55 Warnings,Carbon Dioxide Generation Rate,Minimum Number of People for All Day Types,Maximum Number of People for All Day Types,Minimum Number of People for Weekdays, Maximum Number of People for Weekdays, Minimum Number of People for Weekends/Holidays, Maximum Number of People for Weekends /Holidays,Minimum Number of People for Summer Design Days, Maximum Number of People for Summer Design Days,Minimum Number of People for Winter Design Days, Maximum Number of People for Winter Design Days
 People Internal Gains Nominal, SPACE 104 PEOPLE 1,MIDRISEAPARTMENT APARTMENT OCC 3,THERMAL ZONE 1,84.59,2.4,2.4,2.831E-002,35.324,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY 3,No,3.8200E-008,0.6,2.4,0.6,2.4,0.6,2.4,0.6,2.4,0.6,2.4,
 People Internal Gains Nominal, SPACE 304 PEOPLE 1,MIDRISEAPARTMENT APARTMENT OCC 3,THERMAL ZONE 12,84.59,2.4,2.4,2.831E-002,35.324,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY 3,No,3.8200E-008,0.6,2.4,0.6,2.4,0.6,2.4,0.6,2.4,0.6,2.4,
 People Internal Gains Nominal, SPACE 204 PEOPLE 1,MIDRISEAPARTMENT APARTMENT OCC 3,THERMAL ZONE 13,84.59,2.4,2.4,2.831E-002,35.324,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY 3,No,3.8200E-008,0.6,2.4,0.6,2.4,0.6,2.4,0.6,2.4,0.6,2.4,
 People Internal Gains Nominal, SPACE 404 PEOPLE 1,MIDRISEAPARTMENT APARTMENT OCC 3,THERMAL ZONE 20,84.59,2.4,2.4,2.831E-002,35.324,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY 3,No,3.8200E-008,0.6,2.4,0.6,2.4,0.6,2.4,0.6,2.4,0.6,2.4,
 People Internal Gains Nominal, SPACE 504 PEOPLE 1,MIDRISEAPARTMENT APARTMENT OCC 3,THERMAL ZONE 24,84.59,2.4,2.4,2.831E-002,35.324,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY 3,No,3.8200E-008,0.6,2.4,0.6,2.4,0.6,2.4,0.6,2.4,0.6,2.4,
 People Internal Gains Nominal, SPACE 101 PEOPLE 2,MIDRISEAPARTMENT APARTMENT OCC 3,THERMAL ZONE 2,36.39,1.0,1.0,2.831E-002,35.324,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY 3,No,3.8200E-008,0.3,1.0,0.3,1.0,0.3,1.0,0.3,1.0,0.3,1.0,
 People Internal Gains Nominal, SPACE 503 PEOPLE 2,MIDRISEAPARTMENT APARTMENT OCC 3,THERMAL ZONE 3,51.15,1.4,1.4,2.831E-002,35.324,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY 3,No,3.8200E-008,0.4,1.4,0.4,1.4,0.4,1.4,0.4,1.4,0.4,1.4,
 People Internal Gains Nominal, SPACE 201 PEOPLE 2,MIDRISEAPARTMENT APARTMENT OCC 3,THERMAL ZONE 4,36.39,1.0,1.0,2.831E-002,35.324,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY 3,No,3.8200E-008,0.3,1.0,0.3,1.0,0.3,1.0,0.3,1.0,0.3,1.0,
 People Internal Gains Nominal, SPACE 401 PEOPLE 2,MIDRISEAPARTMENT APARTMENT OCC 3,THERMAL ZONE 5,36.39,1.0,1.0,2.831E-002,35.324,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY 3,No,3.8200E-008,0.3,1.0,0.3,1.0,0.3,1.0,0.3,1.0,0.3,1.0,
 People Internal Gains Nominal, SPACE 303 PEOPLE 2,MIDRISEAPARTMENT APARTMENT OCC 3,THERMAL ZONE 7,51.15,1.4,1.4,2.831E-002,35.324,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY 3,No,3.8200E-008,0.4,1.4,0.4,1.4,0.4,1.4,0.4,1.4,0.4,1.4,
 People Internal Gains Nominal, SPACE 103 PEOPLE 2,MIDRISEAPARTMENT APARTMENT OCC 3,THERMAL ZONE 8,51.15,1.4,1.4,2.831E-002,35.324,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY 3,No,3.8200E-008,0.4,1.4,0.4,1.4,0.4,1.4,0.4,1.4,0.4,1.4,
 People Internal Gains Nominal, SPACE 105 PEOPLE 2,MIDRISEAPARTMENT APARTMENT OCC 3,THERMAL ZONE 10,42.15,1.2,1.2,2.831E-002,35.324,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY 3,No,3.8200E-008,0.3,1.2,0.3,1.2,0.3,1.2,0.3,1.2,0.3,1.2,
 People Internal Gains Nominal, SPACE 203 PEOPLE 2,MIDRISEAPARTMENT APARTMENT OCC 3,THERMAL ZONE 11,51.15,1.4,1.4,2.831E-002,35.324,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY 3,No,3.8200E-008,0.4,1.4,0.4,1.4,0.4,1.4,0.4,1.4,0.4,1.4,
 People Internal Gains Nominal, SPACE 205 PEOPLE 2,MIDRISEAPARTMENT APARTMENT OCC 3,THERMAL ZONE 14,42.15,1.2,1.2,2.831E-002,35.324,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY 3,No,3.8200E-008,0.3,1.2,0.3,1.2,0.3,1.2,0.3,1.2,0.3,1.2,
 People Internal Gains Nominal, SPACE 301 PEOPLE 2,MIDRISEAPARTMENT APARTMENT OCC 3,THERMAL ZONE 15,36.39,1.0,1.0,2.831E-002,35.324,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY 3,No,3.8200E-008,0.3,1.0,0.3,1.0,0.3,1.0,0.3,1.0,0.3,1.0,
 People Internal Gains Nominal, SPACE 305 PEOPLE 2,MIDRISEAPARTMENT APARTMENT OCC 3,THERMAL ZONE 17,42.15,1.2,1.2,2.831E-002,35.324,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY 3,No,3.8200E-008,0.3,1.2,0.3,1.2,0.3,1.2,0.3,1.2,0.3,1.2,
 People Internal Gains Nominal, SPACE 403 PEOPLE 2,MIDRISEAPARTMENT APARTMENT OCC 3,THERMAL ZONE 19,51.15,1.4,1.4,2.831E-002,35.324,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY 3,No,3.8200E-008,0.4,1.4,0.4,1.4,0.4,1.4,0.4,1.4,0.4,1.4,
 People Internal Gains Nominal, SPACE 405 PEOPLE 2,MIDRISEAPARTMENT APARTMENT OCC 3,THERMAL ZONE 21,42.15,1.2,1.2,2.831E-002,35.324,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY 3,No,3.8200E-008,0.3,1.2,0.3,1.2,0.3,1.2,0.3,1.2,0.3,1.2,
 People Internal Gains Nominal, SPACE 501 PEOPLE 2,MIDRISEAPARTMENT APARTMENT OCC 3,THERMAL ZONE 22,36.39,1.0,1.0,2.831E-002,35.324,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY 3,No,3.8200E-008,0.3,1.0,0.3,1.0,0.3,1.0,0.3,1.0,0.3,1.0,
 People Internal Gains Nominal, SPACE 505 PEOPLE 2,MIDRISEAPARTMENT APARTMENT OCC 3,THERMAL ZONE 25,42.15,1.2,1.2,2.831E-002,35.324,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY 3,No,3.8200E-008,0.3,1.2,0.3,1.2,0.3,1.2,0.3,1.2,0.3,1.2,
! <Lights Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Lighting Level {W},Lights/Floor Area {W/m2},Lights per person {W/person},Fraction Return Air,Fraction Radiant,Fraction Short Wave,Fraction Convected,Fraction Replaceable,End-Use, Minimum Lighting Level for All Day Types {W},Maximum Lighting Level for All Day Types {W},Minimum Lighting Level for Weekdays {W}, Maximum Lighting Level for Weekdays {W},Minimum Lighting Level for Weekends/Holidays {W}, Maximum Lighting Level for Weekends /Holidays {W},Minimum Lighting Level for Summer Design Days {W}, Maximum Lighting Level for Summer Design Days {W},Minimum Lighting Level for Winter Design Days {W}, Maximum Lighting Level for Winter Design Days {W}
 Lights Internal Gains Nominal, SPACE 104 LIGHTS 1,ECLAIRAGEINT,THERMAL ZONE 1,84.59,2.4,241.350,2.853,100.788,0.000,0.400,0.200,0.400,1.000,General,0.000,181.013,0.000,181.0,0.000,181.013,0.000,181.013,0.000,181.013
 Lights Internal Gains Nominal, SPACE 304 LIGHTS 1,ECLAIRAGEINT,THERMAL ZONE 12,84.59,2.4,241.350,2.853,100.788,0.000,0.400,0.200,0.400,1.000,General,0.000,181.013,0.000,181.0,0.000,181.013,0.000,181.013,0.000,181.013
 Lights Internal Gains Nominal, SPACE 204 LIGHTS 1,ECLAIRAGEINT,THERMAL ZONE 13,84.59,2.4,241.350,2.853,100.788,0.000,0.400,0.200,0.400,1.000,General,0.000,181.013,0.000,181.0,0.000,181.013,0.000,181.013,0.000,181.013
 Lights Internal Gains Nominal, SPACE 404 LIGHTS 1,ECLAIRAGEINT,THERMAL ZONE 20,84.59,2.4,241.350,2.853,100.788,0.000,0.400,0.200,0.400,1.000,General,0.000,181.013,0.000,181.0,0.000,181.013,0.000,181.013,0.000,181.013
 Lights Internal Gains Nominal, SPACE 504 LIGHTS 1,ECLAIRAGEINT,THERMAL ZONE 24,84.59,2.4,241.350,2.853,100.788,0.000,0.400,0.200,0.400,1.000,General,0.000,181.013,0.000,181.0,0.000,181.013,0.000,181.013,0.000,181.013
 Lights Internal Gains Nominal, SPACE 101 LIGHTS 2,ECLAIRAGEINT,THERMAL ZONE 2,36.39,1.0,241.350,6.633,234.289,0.000,0.400,0.200,0.400,1.000,General,0.000,181.013,0.000,181.0,0.000,181.013,0.000,181.013,0.000,181.013
 Lights Internal Gains Nominal, SPACE 503 LIGHTS 2,ECLAIRAGEINT,THERMAL ZONE 3,51.15,1.4,241.350,4.719,166.683,0.000,0.400,0.200,0.400,1.000,General,0.000,181.013,0.000,181.0,0.000,181.013,0.000,181.013,0.000,181.013
 Lights Internal Gains Nominal, SPACE 201 LIGHTS 2,ECLAIRAGEINT,THERMAL ZONE 4,36.39,1.0,241.350,6.633,234.289,0.000,0.400,0.200,0.400,1.000,General,0.000,181.013,0.000,181.0,0.000,181.013,0.000,181.013,0.000,181.013
 Lights Internal Gains Nominal, SPACE 401 LIGHTS 2,ECLAIRAGEINT,THERMAL ZONE 5,36.39,1.0,241.350,6.633,234.289,0.000,0.400,0.200,0.400,1.000,General,0.000,181.013,0.000,181.0,0.000,181.013,0.000,181.013,0.000,181.013
 Lights Internal Gains Nominal, SPACE 303 LIGHTS 2,ECLAIRAGEINT,THERMAL ZONE 7,51.15,1.4,241.350,4.719,166.683,0.000,0.400,0.200,0.400,1.000,General,0.000,181.013,0.000,181.0,0.000,181.013,0.000,181.013,0.000,181.013
 Lights Internal Gains Nominal, SPACE 103 LIGHTS 2,ECLAIRAGEINT,THERMAL ZONE 8,51.15,1.4,241.350,4.719,166.683,0.000,0.400,0.200,0.400,1.000,General,0.000,181.013,0.000,181.0,0.000,181.013,0.000,181.013,0.000,181.013
 Lights Internal Gains Nominal, SPACE 105 LIGHTS 2,ECLAIRAGEINT,THERMAL ZONE 10,42.15,1.2,241.350,5.726,202.276,0.000,0.400,0.200,0.400,1.000,General,0.000,181.013,0.000,181.0,0.000,181.013,0.000,181.013,0.000,181.013
 Lights Internal Gains Nominal, SPACE 203 LIGHTS 2,ECLAIRAGEINT,THERMAL ZONE 11,51.15,1.4,241.350,4.719,166.683,0.000,0.400,0.200,0.400,1.000,General,0.000,181.013,0.000,181.0,0.000,181.013,0.000,181.013,0.000,181.013
 Lights Internal Gains Nominal, SPACE 205 LIGHTS 2,ECLAIRAGEINT,THERMAL ZONE 14,42.15,1.2,241.350,5.726,202.276,0.000,0.400,0.200,0.400,1.000,General,0.000,181.013,0.000,181.0,0.000,181.013,0.000,181.013,0.000,181.013
 Lights Internal Gains Nominal, SPACE 301 LIGHTS 2,ECLAIRAGEINT,THERMAL ZONE 15,36.39,1.0,241.350,6.633,234.289,0.000,0.400,0.200,0.400,1.000,General,0.000,181.013,0.000,181.0,0.000,181.013,0.000,181.013,0.000,181.013
 Lights Internal Gains Nominal, SPACE 305 LIGHTS 2,ECLAIRAGEINT,THERMAL ZONE 17,42.15,1.2,241.350,5.726,202.276,0.000,0.400,0.200,0.400,1.000,General,0.000,181.013,0.000,181.0,0.000,181.013,0.000,181.013,0.000,181.013
 Lights Internal Gains Nominal, SPACE 403 LIGHTS 2,ECLAIRAGEINT,THERMAL ZONE 19,51.15,1.4,241.350,4.719,166.683,0.000,0.400,0.200,0.400,1.000,General,0.000,181.013,0.000,181.0,0.000,181.013,0.000,181.013,0.000,181.013
 Lights Internal Gains Nominal, SPACE 405 LIGHTS 2,ECLAIRAGEINT,THERMAL ZONE 21,42.15,1.2,241.350,5.726,202.276,0.000,0.400,0.200,0.400,1.000,General,0.000,181.013,0.000,181.0,0.000,181.013,0.000,181.013,0.000,181.013
 Lights Internal Gains Nominal, SPACE 501 LIGHTS 2,ECLAIRAGEINT,THERMAL ZONE 22,36.39,1.0,241.350,6.633,234.289,0.000,0.400,0.200,0.400,1.000,General,0.000,181.013,0.000,181.0,0.000,181.013,0.000,181.013,0.000,181.013
 Lights Internal Gains Nominal, SPACE 505 LIGHTS 2,ECLAIRAGEINT,THERMAL ZONE 25,42.15,1.2,241.350,5.726,202.276,0.000,0.400,0.200,0.400,1.000,General,0.000,181.013,0.000,181.0,0.000,181.013,0.000,181.013,0.000,181.013
! <ElectricEquipment Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Equipment Level {W},Equipment/Floor Area {W/m2},Equipment per person {W/person},Fraction Latent,Fraction Radiant,Fraction Lost,Fraction Convected,End-Use SubCategory,Minimum Equipment Level for All Day Types {W},Maximum Equipment Level for All Day Types {W},Minimum Equipment Level for Weekdays {W}, Maximum Equipment Level for Weekdays {W},Minimum Equipment Level for Weekends/Holidays {W}, Maximum Equipment Level for Weekends /Holidays {W},Minimum Equipment Level for Summer Design Days {W}, Maximum Equipment Level for Summer Design Days {W},Minimum Equipment Level for Winter Design Days {W}, Maximum Equipment Level for Winter Design Days {W}
 ElectricEquipment Internal Gains Nominal, SPACE 104 ELECTRIC EQUIPMENT 1 5.0 PERCENT REDUCTION,AUTRES,THERMAL ZONE 1,84.59,2.4,703.000,8.311,293.572,0.000,0.200,0.000,0.800,General,47.505,527.250,47.505,527.250,47.505,527.250,47.505,527.250,47.505,527.250
 ElectricEquipment Internal Gains Nominal, SPACE 304 ELECTRIC EQUIPMENT 1 5.0 PERCENT REDUCTION,AUTRES,THERMAL ZONE 12,84.59,2.4,703.000,8.311,293.572,0.000,0.200,0.000,0.800,General,47.505,527.250,47.505,527.250,47.505,527.250,47.505,527.250,47.505,527.250
 ElectricEquipment Internal Gains Nominal, SPACE 204 ELECTRIC EQUIPMENT 1 5.0 PERCENT REDUCTION,AUTRES,THERMAL ZONE 13,84.59,2.4,703.000,8.311,293.572,0.000,0.200,0.000,0.800,General,47.505,527.250,47.505,527.250,47.505,527.250,47.505,527.250,47.505,527.250
 ElectricEquipment Internal Gains Nominal, SPACE 404 ELECTRIC EQUIPMENT 1 5.0 PERCENT REDUCTION,AUTRES,THERMAL ZONE 20,84.59,2.4,703.000,8.311,293.572,0.000,0.200,0.000,0.800,General,47.505,527.250,47.505,527.250,47.505,527.250,47.505,527.250,47.505,527.250
 ElectricEquipment Internal Gains Nominal, SPACE 504 ELECTRIC EQUIPMENT 1 5.0 PERCENT REDUCTION,AUTRES,THERMAL ZONE 24,84.59,2.4,703.000,8.311,293.572,0.000,0.200,0.000,0.800,General,47.505,527.250,47.505,527.250,47.505,527.250,47.505,527.250,47.505,527.250
 ElectricEquipment Internal Gains Nominal, SPACE 104 ELECTRIC EQUIPMENT 11 5.0 PERCENT REDUCTION,LAVEUSE,THERMAL ZONE 1,84.59,2.4,26.429,0.312,11.037,0.000,0.200,0.100,0.700,General,8.490E-002,19.822,8.490E-002,19.822,8.490E-002,19.822,8.490E-002,19.822,8.490E-002,19.822
 ElectricEquipment Internal Gains Nominal, SPACE 304 ELECTRIC EQUIPMENT 11 5.0 PERCENT REDUCTION,LAVEUSE,THERMAL ZONE 12,84.59,2.4,26.429,0.312,11.037,0.000,0.200,0.100,0.700,General,8.490E-002,19.822,8.490E-002,19.822,8.490E-002,19.822,8.490E-002,19.822,8.490E-002,19.822
 ElectricEquipment Internal Gains Nominal, SPACE 204 ELECTRIC EQUIPMENT 11 5.0 PERCENT REDUCTION,LAVEUSE,THERMAL ZONE 13,84.59,2.4,26.429,0.312,11.037,0.000,0.200,0.100,0.700,General,8.490E-002,19.822,8.490E-002,19.822,8.490E-002,19.822,8.490E-002,19.822,8.490E-002,19.822
 ElectricEquipment Internal Gains Nominal, SPACE 404 ELECTRIC EQUIPMENT 11 5.0 PERCENT REDUCTION,LAVEUSE,THERMAL ZONE 20,84.59,2.4,26.429,0.312,11.037,0.000,0.200,0.100,0.700,General,8.490E-002,19.822,8.490E-002,19.822,8.490E-002,19.822,8.490E-002,19.822,8.490E-002,19.822
 ElectricEquipment Internal Gains Nominal, SPACE 504 ELECTRIC EQUIPMENT 11 5.0 PERCENT REDUCTION,LAVEUSE,THERMAL ZONE 24,84.59,2.4,26.429,0.312,11.037,0.000,0.200,0.100,0.700,General,8.490E-002,19.822,8.490E-002,19.822,8.490E-002,19.822,8.490E-002,19.822,8.490E-002,19.822
 ElectricEquipment Internal Gains Nominal, SPACE 104 ELECTRIC EQUIPMENT 13 5.0 PERCENT REDUCTION,LAVEVAISSELLE,THERMAL ZONE 1,84.59,2.4,29.061,0.344,12.136,0.100,0.100,0.800,0.000,General,1.479E-002,21.795,1.479E-002,21.795,1.479E-002,21.795,1.479E-002,21.795,1.479E-002,21.795
 ElectricEquipment Internal Gains Nominal, SPACE 304 ELECTRIC EQUIPMENT 13 5.0 PERCENT REDUCTION,LAVEVAISSELLE,THERMAL ZONE 12,84.59,2.4,29.061,0.344,12.136,0.100,0.100,0.800,0.000,General,1.479E-002,21.795,1.479E-002,21.795,1.479E-002,21.795,1.479E-002,21.795,1.479E-002,21.795
 ElectricEquipment Internal Gains Nominal, SPACE 204 ELECTRIC EQUIPMENT 13 5.0 PERCENT REDUCTION,LAVEVAISSELLE,THERMAL ZONE 13,84.59,2.4,29.061,0.344,12.136,0.100,0.100,0.800,0.000,General,1.479E-002,21.795,1.479E-002,21.795,1.479E-002,21.795,1.479E-002,21.795,1.479E-002,21.795
 ElectricEquipment Internal Gains Nominal, SPACE 404 ELECTRIC EQUIPMENT 13 5.0 PERCENT REDUCTION,LAVEVAISSELLE,THERMAL ZONE 20,84.59,2.4,29.061,0.344,12.136,0.100,0.100,0.800,0.000,General,1.479E-002,21.795,1.479E-002,21.795,1.479E-002,21.795,1.479E-002,21.795,1.479E-002,21.795
 ElectricEquipment Internal Gains Nominal, SPACE 504 ELECTRIC EQUIPMENT 13 5.0 PERCENT REDUCTION,LAVEVAISSELLE,THERMAL ZONE 24,84.59,2.4,29.061,0.344,12.136,0.100,0.100,0.800,0.000,General,1.479E-002,21.795,1.479E-002,21.795,1.479E-002,21.795,1.479E-002,21.795,1.479E-002,21.795
 ElectricEquipment Internal Gains Nominal, SPACE 104 ELECTRIC EQUIPMENT 15 5.0 PERCENT REDUCTION,REFRIGERATEUR,THERMAL ZONE 1,84.59,2.4,110.941,1.312,46.329,0.100,0.000,0.900,0.000,General,31.941,83.206,31.941,83.206,31.941,83.206,31.941,83.206,31.941,83.206
 ElectricEquipment Internal Gains Nominal, SPACE 304 ELECTRIC EQUIPMENT 15 5.0 PERCENT REDUCTION,REFRIGERATEUR,THERMAL ZONE 12,84.59,2.4,110.941,1.312,46.329,0.100,0.000,0.900,0.000,General,31.941,83.206,31.941,83.206,31.941,83.206,31.941,83.206,31.941,83.206
 ElectricEquipment Internal Gains Nominal, SPACE 204 ELECTRIC EQUIPMENT 15 5.0 PERCENT REDUCTION,REFRIGERATEUR,THERMAL ZONE 13,84.59,2.4,110.941,1.312,46.329,0.100,0.000,0.900,0.000,General,31.941,83.206,31.941,83.206,31.941,83.206,31.941,83.206,31.941,83.206
 ElectricEquipment Internal Gains Nominal, SPACE 404 ELECTRIC EQUIPMENT 15 5.0 PERCENT REDUCTION,REFRIGERATEUR,THERMAL ZONE 20,84.59,2.4,110.941,1.312,46.329,0.100,0.000,0.900,0.000,General,31.941,83.206,31.941,83.206,31.941,83.206,31.941,83.206,31.941,83.206
 ElectricEquipment Internal Gains Nominal, SPACE 504 ELECTRIC EQUIPMENT 15 5.0 PERCENT REDUCTION,REFRIGERATEUR,THERMAL ZONE 24,84.59,2.4,110.941,1.312,46.329,0.100,0.000,0.900,0.000,General,31.941,83.206,31.941,83.206,31.941,83.206,31.941,83.206,31.941,83.206
 ElectricEquipment Internal Gains Nominal, SPACE 104 ELECTRIC EQUIPMENT 17 5.0 PERCENT REDUCTION,SECHEUSE,THERMAL ZONE 1,84.59,2.4,262.865,3.108,109.772,0.000,0.200,0.800,0.000,General,2.056E-005,197.149,2.056E-005,197.149,2.056E-005,197.149,2.056E-005,197.149,2.056E-005,197.149
 ElectricEquipment Internal Gains Nominal, SPACE 304 ELECTRIC EQUIPMENT 17 5.0 PERCENT REDUCTION,SECHEUSE,THERMAL ZONE 12,84.59,2.4,262.865,3.108,109.772,0.000,0.200,0.800,0.000,General,2.056E-005,197.149,2.056E-005,197.149,2.056E-005,197.149,2.056E-005,197.149,2.056E-005,197.149
 ElectricEquipment Internal Gains Nominal, SPACE 204 ELECTRIC EQUIPMENT 17 5.0 PERCENT REDUCTION,SECHEUSE,THERMAL ZONE 13,84.59,2.4,262.865,3.108,109.772,0.000,0.200,0.800,0.000,General,2.056E-005,197.149,2.056E-005,197.149,2.056E-005,197.149,2.056E-005,197.149,2.056E-005,197.149
 ElectricEquipment Internal Gains Nominal, SPACE 404 ELECTRIC EQUIPMENT 17 5.0 PERCENT REDUCTION,SECHEUSE,THERMAL ZONE 20,84.59,2.4,262.865,3.108,109.772,0.000,0.200,0.800,0.000,General,2.056E-005,197.149,2.056E-005,197.149,2.056E-005,197.149,2.056E-005,197.149,2.056E-005,197.149
 ElectricEquipment Internal Gains Nominal, SPACE 504 ELECTRIC EQUIPMENT 17 5.0 PERCENT REDUCTION,SECHEUSE,THERMAL ZONE 24,84.59,2.4,262.865,3.108,109.772,0.000,0.200,0.800,0.000,General,2.056E-005,197.149,2.056E-005,197.149,2.056E-005,197.149,2.056E-005,197.149,2.056E-005,197.149
 ElectricEquipment Internal Gains Nominal, SPACE 104 ELECTRIC EQUIPMENT 5 5.0 PERCENT REDUCTION,CHAUFEAU,THERMAL ZONE 1,84.59,2.4,894.520,10.575,373.551,0.100,0.000,0.900,0.000,General,53.746,670.890,53.746,670.890,53.746,670.890,53.746,670.890,53.746,670.890
 ElectricEquipment Internal Gains Nominal, SPACE 304 ELECTRIC EQUIPMENT 5 5.0 PERCENT REDUCTION,CHAUFEAU,THERMAL ZONE 12,84.59,2.4,894.520,10.575,373.551,0.100,0.000,0.900,0.000,General,53.746,670.890,53.746,670.890,53.746,670.890,53.746,670.890,53.746,670.890
 ElectricEquipment Internal Gains Nominal, SPACE 204 ELECTRIC EQUIPMENT 5 5.0 PERCENT REDUCTION,CHAUFEAU,THERMAL ZONE 13,84.59,2.4,894.520,10.575,373.551,0.100,0.000,0.900,0.000,General,53.746,670.890,53.746,670.890,53.746,670.890,53.746,670.890,53.746,670.890
 ElectricEquipment Internal Gains Nominal, SPACE 404 ELECTRIC EQUIPMENT 5 5.0 PERCENT REDUCTION,CHAUFEAU,THERMAL ZONE 20,84.59,2.4,894.520,10.575,373.551,0.100,0.000,0.900,0.000,General,53.746,670.890,53.746,670.890,53.746,670.890,53.746,670.890,53.746,670.890
 ElectricEquipment Internal Gains Nominal, SPACE 504 ELECTRIC EQUIPMENT 5 5.0 PERCENT REDUCTION,CHAUFEAU,THERMAL ZONE 24,84.59,2.4,894.520,10.575,373.551,0.100,0.000,0.900,0.000,General,53.746,670.890,53.746,670.890,53.746,670.890,53.746,670.890,53.746,670.890
 ElectricEquipment Internal Gains Nominal, SPACE 104 ELECTRIC EQUIPMENT 7 5.0 PERCENT REDUCTION,CONGELATEUR,THERMAL ZONE 1,84.59,2.4,16.530,0.195,6.903,0.100,0.000,0.900,0.000,General,5.967,12.398,5.967,12.398,5.967,12.398,5.967,12.398,5.967,12.398
 ElectricEquipment Internal Gains Nominal, SPACE 304 ELECTRIC EQUIPMENT 7 5.0 PERCENT REDUCTION,CONGELATEUR,THERMAL ZONE 12,84.59,2.4,16.530,0.195,6.903,0.100,0.000,0.900,0.000,General,5.967,12.398,5.967,12.398,5.967,12.398,5.967,12.398,5.967,12.398
 ElectricEquipment Internal Gains Nominal, SPACE 204 ELECTRIC EQUIPMENT 7 5.0 PERCENT REDUCTION,CONGELATEUR,THERMAL ZONE 13,84.59,2.4,16.530,0.195,6.903,0.100,0.000,0.900,0.000,General,5.967,12.398,5.967,12.398,5.967,12.398,5.967,12.398,5.967,12.398
 ElectricEquipment Internal Gains Nominal, SPACE 404 ELECTRIC EQUIPMENT 7 5.0 PERCENT REDUCTION,CONGELATEUR,THERMAL ZONE 20,84.59,2.4,16.530,0.195,6.903,0.100,0.000,0.900,0.000,General,5.967,12.398,5.967,12.398,5.967,12.398,5.967,12.398,5.967,12.398
 ElectricEquipment Internal Gains Nominal, SPACE 504 ELECTRIC EQUIPMENT 7 5.0 PERCENT REDUCTION,CONGELATEUR,THERMAL ZONE 24,84.59,2.4,16.530,0.195,6.903,0.100,0.000,0.900,0.000,General,5.967,12.398,5.967,12.398,5.967,12.398,5.967,12.398,5.967,12.398
 ElectricEquipment Internal Gains Nominal, SPACE 104 ELECTRIC EQUIPMENT 9 5.0 PERCENT REDUCTION,FOURCUISINIERE,THERMAL ZONE 1,84.59,2.4,297.350,3.515,124.173,0.100,0.200,0.100,0.600,General,0.178,223.013,0.178,223.013,0.178,223.013,0.178,223.013,0.178,223.013
 ElectricEquipment Internal Gains Nominal, SPACE 304 ELECTRIC EQUIPMENT 9 5.0 PERCENT REDUCTION,FOURCUISINIERE,THERMAL ZONE 12,84.59,2.4,297.350,3.515,124.173,0.100,0.200,0.100,0.600,General,0.178,223.013,0.178,223.013,0.178,223.013,0.178,223.013,0.178,223.013
 ElectricEquipment Internal Gains Nominal, SPACE 204 ELECTRIC EQUIPMENT 9 5.0 PERCENT REDUCTION,FOURCUISINIERE,THERMAL ZONE 13,84.59,2.4,297.350,3.515,124.173,0.100,0.200,0.100,0.600,General,0.178,223.013,0.178,223.013,0.178,223.013,0.178,223.013,0.178,223.013
 ElectricEquipment Internal Gains Nominal, SPACE 404 ELECTRIC EQUIPMENT 9 5.0 PERCENT REDUCTION,FOURCUISINIERE,THERMAL ZONE 20,84.59,2.4,297.350,3.515,124.173,0.100,0.200,0.100,0.600,General,0.178,223.013,0.178,223.013,0.178,223.013,0.178,223.013,0.178,223.013
 ElectricEquipment Internal Gains Nominal, SPACE 504 ELECTRIC EQUIPMENT 9 5.0 PERCENT REDUCTION,FOURCUISINIERE,THERMAL ZONE 24,84.59,2.4,297.350,3.515,124.173,0.100,0.200,0.100,0.600,General,0.178,223.013,0.178,223.013,0.178,223.013,0.178,223.013,0.178,223.013
 ElectricEquipment Internal Gains Nominal, SPACE 101 ELECTRIC EQUIPMENT 10 5.0 PERCENT REDUCTION,FOURCUISINIERE,THERMAL ZONE 2,36.39,1.0,297.350,8.171,288.651,0.100,0.200,0.100,0.600,General,0.178,223.013,0.178,223.013,0.178,223.013,0.178,223.013,0.178,223.013
 ElectricEquipment Internal Gains Nominal, SPACE 503 ELECTRIC EQUIPMENT 10 5.0 PERCENT REDUCTION,FOURCUISINIERE,THERMAL ZONE 3,51.15,1.4,297.350,5.814,205.359,0.100,0.200,0.100,0.600,General,0.178,223.013,0.178,223.013,0.178,223.013,0.178,223.013,0.178,223.013
 ElectricEquipment Internal Gains Nominal, SPACE 201 ELECTRIC EQUIPMENT 10 5.0 PERCENT REDUCTION,FOURCUISINIERE,THERMAL ZONE 4,36.39,1.0,297.350,8.171,288.651,0.100,0.200,0.100,0.600,General,0.178,223.013,0.178,223.013,0.178,223.013,0.178,223.013,0.178,223.013
 ElectricEquipment Internal Gains Nominal, SPACE 401 ELECTRIC EQUIPMENT 10 5.0 PERCENT REDUCTION,FOURCUISINIERE,THERMAL ZONE 5,36.39,1.0,297.350,8.171,288.651,0.100,0.200,0.100,0.600,General,0.178,223.013,0.178,223.013,0.178,223.013,0.178,223.013,0.178,223.013
 ElectricEquipment Internal Gains Nominal, SPACE 303 ELECTRIC EQUIPMENT 10 5.0 PERCENT REDUCTION,FOURCUISINIERE,THERMAL ZONE 7,51.15,1.4,297.350,5.814,205.359,0.100,0.200,0.100,0.600,General,0.178,223.013,0.178,223.013,0.178,223.013,0.178,223.013,0.178,223.013
 ElectricEquipment Internal Gains Nominal, SPACE 103 ELECTRIC EQUIPMENT 10 5.0 PERCENT REDUCTION,FOURCUISINIERE,THERMAL ZONE 8,51.15,1.4,297.350,5.814,205.359,0.100,0.200,0.100,0.600,General,0.178,223.013,0.178,223.013,0.178,223.013,0.178,223.013,0.178,223.013
 ElectricEquipment Internal Gains Nominal, SPACE 105 ELECTRIC EQUIPMENT 10 5.0 PERCENT REDUCTION,FOURCUISINIERE,THERMAL ZONE 10,42.15,1.2,297.350,7.055,249.210,0.100,0.200,0.100,0.600,General,0.178,223.013,0.178,223.013,0.178,223.013,0.178,223.013,0.178,223.013
 ElectricEquipment Internal Gains Nominal, SPACE 203 ELECTRIC EQUIPMENT 10 5.0 PERCENT REDUCTION,FOURCUISINIERE,THERMAL ZONE 11,51.15,1.4,297.350,5.814,205.359,0.100,0.200,0.100,0.600,General,0.178,223.013,0.178,223.013,0.178,223.013,0.178,223.013,0.178,223.013
 ElectricEquipment Internal Gains Nominal, SPACE 205 ELECTRIC EQUIPMENT 10 5.0 PERCENT REDUCTION,FOURCUISINIERE,THERMAL ZONE 14,42.15,1.2,297.350,7.055,249.210,0.100,0.200,0.100,0.600,General,0.178,223.013,0.178,223.013,0.178,223.013,0.178,223.013,0.178,223.013
 ElectricEquipment Internal Gains Nominal, SPACE 301 ELECTRIC EQUIPMENT 10 5.0 PERCENT REDUCTION,FOURCUISINIERE,THERMAL ZONE 15,36.39,1.0,297.350,8.171,288.651,0.100,0.200,0.100,0.600,General,0.178,223.013,0.178,223.013,0.178,223.013,0.178,223.013,0.178,223.013
 ElectricEquipment Internal Gains Nominal, SPACE 305 ELECTRIC EQUIPMENT 10 5.0 PERCENT REDUCTION,FOURCUISINIERE,THERMAL ZONE 17,42.15,1.2,297.350,7.055,249.210,0.100,0.200,0.100,0.600,General,0.178,223.013,0.178,223.013,0.178,223.013,0.178,223.013,0.178,223.013
 ElectricEquipment Internal Gains Nominal, SPACE 403 ELECTRIC EQUIPMENT 10 5.0 PERCENT REDUCTION,FOURCUISINIERE,THERMAL ZONE 19,51.15,1.4,297.350,5.814,205.359,0.100,0.200,0.100,0.600,General,0.178,223.013,0.178,223.013,0.178,223.013,0.178,223.013,0.178,223.013
 ElectricEquipment Internal Gains Nominal, SPACE 405 ELECTRIC EQUIPMENT 10 5.0 PERCENT REDUCTION,FOURCUISINIERE,THERMAL ZONE 21,42.15,1.2,297.350,7.055,249.210,0.100,0.200,0.100,0.600,General,0.178,223.013,0.178,223.013,0.178,223.013,0.178,223.013,0.178,223.013
 ElectricEquipment Internal Gains Nominal, SPACE 501 ELECTRIC EQUIPMENT 10 5.0 PERCENT REDUCTION,FOURCUISINIERE,THERMAL ZONE 22,36.39,1.0,297.350,8.171,288.651,0.100,0.200,0.100,0.600,General,0.178,223.013,0.178,223.013,0.178,223.013,0.178,223.013,0.178,223.013
 ElectricEquipment Internal Gains Nominal, SPACE 505 ELECTRIC EQUIPMENT 10 5.0 PERCENT REDUCTION,FOURCUISINIERE,THERMAL ZONE 25,42.15,1.2,297.350,7.055,249.210,0.100,0.200,0.100,0.600,General,0.178,223.013,0.178,223.013,0.178,223.013,0.178,223.013,0.178,223.013
 ElectricEquipment Internal Gains Nominal, SPACE 101 ELECTRIC EQUIPMENT 12 5.0 PERCENT REDUCTION,LAVEUSE,THERMAL ZONE 2,36.39,1.0,26.429,0.726,25.656,0.000,0.200,0.100,0.700,General,8.490E-002,19.822,8.490E-002,19.822,8.490E-002,19.822,8.490E-002,19.822,8.490E-002,19.822
 ElectricEquipment Internal Gains Nominal, SPACE 503 ELECTRIC EQUIPMENT 12 5.0 PERCENT REDUCTION,LAVEUSE,THERMAL ZONE 3,51.15,1.4,26.429,0.517,18.253,0.000,0.200,0.100,0.700,General,8.490E-002,19.822,8.490E-002,19.822,8.490E-002,19.822,8.490E-002,19.822,8.490E-002,19.822
 ElectricEquipment Internal Gains Nominal, SPACE 201 ELECTRIC EQUIPMENT 12 5.0 PERCENT REDUCTION,LAVEUSE,THERMAL ZONE 4,36.39,1.0,26.429,0.726,25.656,0.000,0.200,0.100,0.700,General,8.490E-002,19.822,8.490E-002,19.822,8.490E-002,19.822,8.490E-002,19.822,8.490E-002,19.822
 ElectricEquipment Internal Gains Nominal, SPACE 401 ELECTRIC EQUIPMENT 12 5.0 PERCENT REDUCTION,LAVEUSE,THERMAL ZONE 5,36.39,1.0,26.429,0.726,25.656,0.000,0.200,0.100,0.700,General,8.490E-002,19.822,8.490E-002,19.822,8.490E-002,19.822,8.490E-002,19.822,8.490E-002,19.822
 ElectricEquipment Internal Gains Nominal, SPACE 303 ELECTRIC EQUIPMENT 12 5.0 PERCENT REDUCTION,LAVEUSE,THERMAL ZONE 7,51.15,1.4,26.429,0.517,18.253,0.000,0.200,0.100,0.700,General,8.490E-002,19.822,8.490E-002,19.822,8.490E-002,19.822,8.490E-002,19.822,8.490E-002,19.822
 ElectricEquipment Internal Gains Nominal, SPACE 103 ELECTRIC EQUIPMENT 12 5.0 PERCENT REDUCTION,LAVEUSE,THERMAL ZONE 8,51.15,1.4,26.429,0.517,18.253,0.000,0.200,0.100,0.700,General,8.490E-002,19.822,8.490E-002,19.822,8.490E-002,19.822,8.490E-002,19.822,8.490E-002,19.822
 ElectricEquipment Internal Gains Nominal, SPACE 105 ELECTRIC EQUIPMENT 12 5.0 PERCENT REDUCTION,LAVEUSE,THERMAL ZONE 10,42.15,1.2,26.429,0.627,22.150,0.000,0.200,0.100,0.700,General,8.490E-002,19.822,8.490E-002,19.822,8.490E-002,19.822,8.490E-002,19.822,8.490E-002,19.822
 ElectricEquipment Internal Gains Nominal, SPACE 203 ELECTRIC EQUIPMENT 12 5.0 PERCENT REDUCTION,LAVEUSE,THERMAL ZONE 11,51.15,1.4,26.429,0.517,18.253,0.000,0.200,0.100,0.700,General,8.490E-002,19.822,8.490E-002,19.822,8.490E-002,19.822,8.490E-002,19.822,8.490E-002,19.822
 ElectricEquipment Internal Gains Nominal, SPACE 205 ELECTRIC EQUIPMENT 12 5.0 PERCENT REDUCTION,LAVEUSE,THERMAL ZONE 14,42.15,1.2,26.429,0.627,22.150,0.000,0.200,0.100,0.700,General,8.490E-002,19.822,8.490E-002,19.822,8.490E-002,19.822,8.490E-002,19.822,8.490E-002,19.822
 ElectricEquipment Internal Gains Nominal, SPACE 301 ELECTRIC EQUIPMENT 12 5.0 PERCENT REDUCTION,LAVEUSE,THERMAL ZONE 15,36.39,1.0,26.429,0.726,25.656,0.000,0.200,0.100,0.700,General,8.490E-002,19.822,8.490E-002,19.822,8.490E-002,19.822,8.490E-002,19.822,8.490E-002,19.822
 ElectricEquipment Internal Gains Nominal, SPACE 305 ELECTRIC EQUIPMENT 12 5.0 PERCENT REDUCTION,LAVEUSE,THERMAL ZONE 17,42.15,1.2,26.429,0.627,22.150,0.000,0.200,0.100,0.700,General,8.490E-002,19.822,8.490E-002,19.822,8.490E-002,19.822,8.490E-002,19.822,8.490E-002,19.822
 ElectricEquipment Internal Gains Nominal, SPACE 403 ELECTRIC EQUIPMENT 12 5.0 PERCENT REDUCTION,LAVEUSE,THERMAL ZONE 19,51.15,1.4,26.429,0.517,18.253,0.000,0.200,0.100,0.700,General,8.490E-002,19.822,8.490E-002,19.822,8.490E-002,19.822,8.490E-002,19.822,8.490E-002,19.822
 ElectricEquipment Internal Gains Nominal, SPACE 405 ELECTRIC EQUIPMENT 12 5.0 PERCENT REDUCTION,LAVEUSE,THERMAL ZONE 21,42.15,1.2,26.429,0.627,22.150,0.000,0.200,0.100,0.700,General,8.490E-002,19.822,8.490E-002,19.822,8.490E-002,19.822,8.490E-002,19.822,8.490E-002,19.822
 ElectricEquipment Internal Gains Nominal, SPACE 501 ELECTRIC EQUIPMENT 12 5.0 PERCENT REDUCTION,LAVEUSE,THERMAL ZONE 22,36.39,1.0,26.429,0.726,25.656,0.000,0.200,0.100,0.700,General,8.490E-002,19.822,8.490E-002,19.822,8.490E-002,19.822,8.490E-002,19.822,8.490E-002,19.822
 ElectricEquipment Internal Gains Nominal, SPACE 505 ELECTRIC EQUIPMENT 12 5.0 PERCENT REDUCTION,LAVEUSE,THERMAL ZONE 25,42.15,1.2,26.429,0.627,22.150,0.000,0.200,0.100,0.700,General,8.490E-002,19.822,8.490E-002,19.822,8.490E-002,19.822,8.490E-002,19.822,8.490E-002,19.822
 ElectricEquipment Internal Gains Nominal, SPACE 101 ELECTRIC EQUIPMENT 14 5.0 PERCENT REDUCTION,LAVEVAISSELLE,THERMAL ZONE 2,36.39,1.0,29.061,0.799,28.210,0.100,0.100,0.800,0.000,General,1.479E-002,21.795,1.479E-002,21.795,1.479E-002,21.795,1.479E-002,21.795,1.479E-002,21.795
 ElectricEquipment Internal Gains Nominal, SPACE 503 ELECTRIC EQUIPMENT 14 5.0 PERCENT REDUCTION,LAVEVAISSELLE,THERMAL ZONE 3,51.15,1.4,29.061,0.568,20.070,0.100,0.100,0.800,0.000,General,1.479E-002,21.795,1.479E-002,21.795,1.479E-002,21.795,1.479E-002,21.795,1.479E-002,21.795
 ElectricEquipment Internal Gains Nominal, SPACE 201 ELECTRIC EQUIPMENT 14 5.0 PERCENT REDUCTION,LAVEVAISSELLE,THERMAL ZONE 4,36.39,1.0,29.061,0.799,28.210,0.100,0.100,0.800,0.000,General,1.479E-002,21.795,1.479E-002,21.795,1.479E-002,21.795,1.479E-002,21.795,1.479E-002,21.795
 ElectricEquipment Internal Gains Nominal, SPACE 401 ELECTRIC EQUIPMENT 14 5.0 PERCENT REDUCTION,LAVEVAISSELLE,THERMAL ZONE 5,36.39,1.0,29.061,0.799,28.210,0.100,0.100,0.800,0.000,General,1.479E-002,21.795,1.479E-002,21.795,1.479E-002,21.795,1.479E-002,21.795,1.479E-002,21.795
 ElectricEquipment Internal Gains Nominal, SPACE 303 ELECTRIC EQUIPMENT 14 5.0 PERCENT REDUCTION,LAVEVAISSELLE,THERMAL ZONE 7,51.15,1.4,29.061,0.568,20.070,0.100,0.100,0.800,0.000,General,1.479E-002,21.795,1.479E-002,21.795,1.479E-002,21.795,1.479E-002,21.795,1.479E-002,21.795
 ElectricEquipment Internal Gains Nominal, SPACE 103 ELECTRIC EQUIPMENT 14 5.0 PERCENT REDUCTION,LAVEVAISSELLE,THERMAL ZONE 8,51.15,1.4,29.061,0.568,20.070,0.100,0.100,0.800,0.000,General,1.479E-002,21.795,1.479E-002,21.795,1.479E-002,21.795,1.479E-002,21.795,1.479E-002,21.795
 ElectricEquipment Internal Gains Nominal, SPACE 105 ELECTRIC EQUIPMENT 14 5.0 PERCENT REDUCTION,LAVEVAISSELLE,THERMAL ZONE 10,42.15,1.2,29.061,0.689,24.356,0.100,0.100,0.800,0.000,General,1.479E-002,21.795,1.479E-002,21.795,1.479E-002,21.795,1.479E-002,21.795,1.479E-002,21.795
 ElectricEquipment Internal Gains Nominal, SPACE 203 ELECTRIC EQUIPMENT 14 5.0 PERCENT REDUCTION,LAVEVAISSELLE,THERMAL ZONE 11,51.15,1.4,29.061,0.568,20.070,0.100,0.100,0.800,0.000,General,1.479E-002,21.795,1.479E-002,21.795,1.479E-002,21.795,1.479E-002,21.795,1.479E-002,21.795
 ElectricEquipment Internal Gains Nominal, SPACE 205 ELECTRIC EQUIPMENT 14 5.0 PERCENT REDUCTION,LAVEVAISSELLE,THERMAL ZONE 14,42.15,1.2,29.061,0.689,24.356,0.100,0.100,0.800,0.000,General,1.479E-002,21.795,1.479E-002,21.795,1.479E-002,21.795,1.479E-002,21.795,1.479E-002,21.795
 ElectricEquipment Internal Gains Nominal, SPACE 301 ELECTRIC EQUIPMENT 14 5.0 PERCENT REDUCTION,LAVEVAISSELLE,THERMAL ZONE 15,36.39,1.0,29.061,0.799,28.210,0.100,0.100,0.800,0.000,General,1.479E-002,21.795,1.479E-002,21.795,1.479E-002,21.795,1.479E-002,21.795,1.479E-002,21.795
 ElectricEquipment Internal Gains Nominal, SPACE 305 ELECTRIC EQUIPMENT 14 5.0 PERCENT REDUCTION,LAVEVAISSELLE,THERMAL ZONE 17,42.15,1.2,29.061,0.689,24.356,0.100,0.100,0.800,0.000,General,1.479E-002,21.795,1.479E-002,21.795,1.479E-002,21.795,1.479E-002,21.795,1.479E-002,21.795
 ElectricEquipment Internal Gains Nominal, SPACE 403 ELECTRIC EQUIPMENT 14 5.0 PERCENT REDUCTION,LAVEVAISSELLE,THERMAL ZONE 19,51.15,1.4,29.061,0.568,20.070,0.100,0.100,0.800,0.000,General,1.479E-002,21.795,1.479E-002,21.795,1.479E-002,21.795,1.479E-002,21.795,1.479E-002,21.795
 ElectricEquipment Internal Gains Nominal, SPACE 405 ELECTRIC EQUIPMENT 14 5.0 PERCENT REDUCTION,LAVEVAISSELLE,THERMAL ZONE 21,42.15,1.2,29.061,0.689,24.356,0.100,0.100,0.800,0.000,General,1.479E-002,21.795,1.479E-002,21.795,1.479E-002,21.795,1.479E-002,21.795,1.479E-002,21.795
 ElectricEquipment Internal Gains Nominal, SPACE 501 ELECTRIC EQUIPMENT 14 5.0 PERCENT REDUCTION,LAVEVAISSELLE,THERMAL ZONE 22,36.39,1.0,29.061,0.799,28.210,0.100,0.100,0.800,0.000,General,1.479E-002,21.795,1.479E-002,21.795,1.479E-002,21.795,1.479E-002,21.795,1.479E-002,21.795
 ElectricEquipment Internal Gains Nominal, SPACE 505 ELECTRIC EQUIPMENT 14 5.0 PERCENT REDUCTION,LAVEVAISSELLE,THERMAL ZONE 25,42.15,1.2,29.061,0.689,24.356,0.100,0.100,0.800,0.000,General,1.479E-002,21.795,1.479E-002,21.795,1.479E-002,21.795,1.479E-002,21.795,1.479E-002,21.795
 ElectricEquipment Internal Gains Nominal, SPACE 101 ELECTRIC EQUIPMENT 16 5.0 PERCENT REDUCTION,REFRIGERATEUR,THERMAL ZONE 2,36.39,1.0,110.941,3.049,107.695,0.100,0.000,0.900,0.000,General,31.941,83.206,31.941,83.206,31.941,83.206,31.941,83.206,31.941,83.206
 ElectricEquipment Internal Gains Nominal, SPACE 503 ELECTRIC EQUIPMENT 16 5.0 PERCENT REDUCTION,REFRIGERATEUR,THERMAL ZONE 3,51.15,1.4,110.941,2.169,76.619,0.100,0.000,0.900,0.000,General,31.941,83.206,31.941,83.206,31.941,83.206,31.941,83.206,31.941,83.206
 ElectricEquipment Internal Gains Nominal, SPACE 201 ELECTRIC EQUIPMENT 16 5.0 PERCENT REDUCTION,REFRIGERATEUR,THERMAL ZONE 4,36.39,1.0,110.941,3.049,107.695,0.100,0.000,0.900,0.000,General,31.941,83.206,31.941,83.206,31.941,83.206,31.941,83.206,31.941,83.206
 ElectricEquipment Internal Gains Nominal, SPACE 401 ELECTRIC EQUIPMENT 16 5.0 PERCENT REDUCTION,REFRIGERATEUR,THERMAL ZONE 5,36.39,1.0,110.941,3.049,107.695,0.100,0.000,0.900,0.000,General,31.941,83.206,31.941,83.206,31.941,83.206,31.941,83.206,31.941,83.206
 ElectricEquipment Internal Gains Nominal, SPACE 303 ELECTRIC EQUIPMENT 16 5.0 PERCENT REDUCTION,REFRIGERATEUR,THERMAL ZONE 7,51.15,1.4,110.941,2.169,76.619,0.100,0.000,0.900,0.000,General,31.941,83.206,31.941,83.206,31.941,83.206,31.941,83.206,31.941,83.206
 ElectricEquipment Internal Gains Nominal, SPACE 103 ELECTRIC EQUIPMENT 16 5.0 PERCENT REDUCTION,REFRIGERATEUR,THERMAL ZONE 8,51.15,1.4,110.941,2.169,76.619,0.100,0.000,0.900,0.000,General,31.941,83.206,31.941,83.206,31.941,83.206,31.941,83.206,31.941,83.206
 ElectricEquipment Internal Gains Nominal, SPACE 105 ELECTRIC EQUIPMENT 16 5.0 PERCENT REDUCTION,REFRIGERATEUR,THERMAL ZONE 10,42.15,1.2,110.941,2.632,92.980,0.100,0.000,0.900,0.000,General,31.941,83.206,31.941,83.206,31.941,83.206,31.941,83.206,31.941,83.206
 ElectricEquipment Internal Gains Nominal, SPACE 203 ELECTRIC EQUIPMENT 16 5.0 PERCENT REDUCTION,REFRIGERATEUR,THERMAL ZONE 11,51.15,1.4,110.941,2.169,76.619,0.100,0.000,0.900,0.000,General,31.941,83.206,31.941,83.206,31.941,83.206,31.941,83.206,31.941,83.206
 ElectricEquipment Internal Gains Nominal, SPACE 205 ELECTRIC EQUIPMENT 16 5.0 PERCENT REDUCTION,REFRIGERATEUR,THERMAL ZONE 14,42.15,1.2,110.941,2.632,92.980,0.100,0.000,0.900,0.000,General,31.941,83.206,31.941,83.206,31.941,83.206,31.941,83.206,31.941,83.206
 ElectricEquipment Internal Gains Nominal, SPACE 301 ELECTRIC EQUIPMENT 16 5.0 PERCENT REDUCTION,REFRIGERATEUR,THERMAL ZONE 15,36.39,1.0,110.941,3.049,107.695,0.100,0.000,0.900,0.000,General,31.941,83.206,31.941,83.206,31.941,83.206,31.941,83.206,31.941,83.206
 ElectricEquipment Internal Gains Nominal, SPACE 305 ELECTRIC EQUIPMENT 16 5.0 PERCENT REDUCTION,REFRIGERATEUR,THERMAL ZONE 17,42.15,1.2,110.941,2.632,92.980,0.100,0.000,0.900,0.000,General,31.941,83.206,31.941,83.206,31.941,83.206,31.941,83.206,31.941,83.206
 ElectricEquipment Internal Gains Nominal, SPACE 403 ELECTRIC EQUIPMENT 16 5.0 PERCENT REDUCTION,REFRIGERATEUR,THERMAL ZONE 19,51.15,1.4,110.941,2.169,76.619,0.100,0.000,0.900,0.000,General,31.941,83.206,31.941,83.206,31.941,83.206,31.941,83.206,31.941,83.206
 ElectricEquipment Internal Gains Nominal, SPACE 405 ELECTRIC EQUIPMENT 16 5.0 PERCENT REDUCTION,REFRIGERATEUR,THERMAL ZONE 21,42.15,1.2,110.941,2.632,92.980,0.100,0.000,0.900,0.000,General,31.941,83.206,31.941,83.206,31.941,83.206,31.941,83.206,31.941,83.206
 ElectricEquipment Internal Gains Nominal, SPACE 501 ELECTRIC EQUIPMENT 16 5.0 PERCENT REDUCTION,REFRIGERATEUR,THERMAL ZONE 22,36.39,1.0,110.941,3.049,107.695,0.100,0.000,0.900,0.000,General,31.941,83.206,31.941,83.206,31.941,83.206,31.941,83.206,31.941,83.206
 ElectricEquipment Internal Gains Nominal, SPACE 505 ELECTRIC EQUIPMENT 16 5.0 PERCENT REDUCTION,REFRIGERATEUR,THERMAL ZONE 25,42.15,1.2,110.941,2.632,92.980,0.100,0.000,0.900,0.000,General,31.941,83.206,31.941,83.206,31.941,83.206,31.941,83.206,31.941,83.206
 ElectricEquipment Internal Gains Nominal, SPACE 101 ELECTRIC EQUIPMENT 18 5.0 PERCENT REDUCTION,SECHEUSE,THERMAL ZONE 2,36.39,1.0,262.865,7.224,255.175,0.000,0.200,0.800,0.000,General,2.056E-005,197.149,2.056E-005,197.149,2.056E-005,197.149,2.056E-005,197.149,2.056E-005,197.149
 ElectricEquipment Internal Gains Nominal, SPACE 503 ELECTRIC EQUIPMENT 18 5.0 PERCENT REDUCTION,SECHEUSE,THERMAL ZONE 3,51.15,1.4,262.865,5.139,181.542,0.000,0.200,0.800,0.000,General,2.056E-005,197.149,2.056E-005,197.149,2.056E-005,197.149,2.056E-005,197.149,2.056E-005,197.149
 ElectricEquipment Internal Gains Nominal, SPACE 201 ELECTRIC EQUIPMENT 18 5.0 PERCENT REDUCTION,SECHEUSE,THERMAL ZONE 4,36.39,1.0,262.865,7.224,255.175,0.000,0.200,0.800,0.000,General,2.056E-005,197.149,2.056E-005,197.149,2.056E-005,197.149,2.056E-005,197.149,2.056E-005,197.149
 ElectricEquipment Internal Gains Nominal, SPACE 401 ELECTRIC EQUIPMENT 18 5.0 PERCENT REDUCTION,SECHEUSE,THERMAL ZONE 5,36.39,1.0,262.865,7.224,255.175,0.000,0.200,0.800,0.000,General,2.056E-005,197.149,2.056E-005,197.149,2.056E-005,197.149,2.056E-005,197.149,2.056E-005,197.149
 ElectricEquipment Internal Gains Nominal, SPACE 303 ELECTRIC EQUIPMENT 18 5.0 PERCENT REDUCTION,SECHEUSE,THERMAL ZONE 7,51.15,1.4,262.865,5.139,181.542,0.000,0.200,0.800,0.000,General,2.056E-005,197.149,2.056E-005,197.149,2.056E-005,197.149,2.056E-005,197.149,2.056E-005,197.149
 ElectricEquipment Internal Gains Nominal, SPACE 103 ELECTRIC EQUIPMENT 18 5.0 PERCENT REDUCTION,SECHEUSE,THERMAL ZONE 8,51.15,1.4,262.865,5.139,181.542,0.000,0.200,0.800,0.000,General,2.056E-005,197.149,2.056E-005,197.149,2.056E-005,197.149,2.056E-005,197.149,2.056E-005,197.149
 ElectricEquipment Internal Gains Nominal, SPACE 105 ELECTRIC EQUIPMENT 18 5.0 PERCENT REDUCTION,SECHEUSE,THERMAL ZONE 10,42.15,1.2,262.865,6.237,220.308,0.000,0.200,0.800,0.000,General,2.056E-005,197.149,2.056E-005,197.149,2.056E-005,197.149,2.056E-005,197.149,2.056E-005,197.149
 ElectricEquipment Internal Gains Nominal, SPACE 203 ELECTRIC EQUIPMENT 18 5.0 PERCENT REDUCTION,SECHEUSE,THERMAL ZONE 11,51.15,1.4,262.865,5.139,181.542,0.000,0.200,0.800,0.000,General,2.056E-005,197.149,2.056E-005,197.149,2.056E-005,197.149,2.056E-005,197.149,2.056E-005,197.149
 ElectricEquipment Internal Gains Nominal, SPACE 205 ELECTRIC EQUIPMENT 18 5.0 PERCENT REDUCTION,SECHEUSE,THERMAL ZONE 14,42.15,1.2,262.865,6.237,220.308,0.000,0.200,0.800,0.000,General,2.056E-005,197.149,2.056E-005,197.149,2.056E-005,197.149,2.056E-005,197.149,2.056E-005,197.149
 ElectricEquipment Internal Gains Nominal, SPACE 301 ELECTRIC EQUIPMENT 18 5.0 PERCENT REDUCTION,SECHEUSE,THERMAL ZONE 15,36.39,1.0,262.865,7.224,255.175,0.000,0.200,0.800,0.000,General,2.056E-005,197.149,2.056E-005,197.149,2.056E-005,197.149,2.056E-005,197.149,2.056E-005,197.149
 ElectricEquipment Internal Gains Nominal, SPACE 305 ELECTRIC EQUIPMENT 18 5.0 PERCENT REDUCTION,SECHEUSE,THERMAL ZONE 17,42.15,1.2,262.865,6.237,220.308,0.000,0.200,0.800,0.000,General,2.056E-005,197.149,2.056E-005,197.149,2.056E-005,197.149,2.056E-005,197.149,2.056E-005,197.149
 ElectricEquipment Internal Gains Nominal, SPACE 403 ELECTRIC EQUIPMENT 18 5.0 PERCENT REDUCTION,SECHEUSE,THERMAL ZONE 19,51.15,1.4,262.865,5.139,181.542,0.000,0.200,0.800,0.000,General,2.056E-005,197.149,2.056E-005,197.149,2.056E-005,197.149,2.056E-005,197.149,2.056E-005,197.149
 ElectricEquipment Internal Gains Nominal, SPACE 405 ELECTRIC EQUIPMENT 18 5.0 PERCENT REDUCTION,SECHEUSE,THERMAL ZONE 21,42.15,1.2,262.865,6.237,220.308,0.000,0.200,0.800,0.000,General,2.056E-005,197.149,2.056E-005,197.149,2.056E-005,197.149,2.056E-005,197.149,2.056E-005,197.149
 ElectricEquipment Internal Gains Nominal, SPACE 501 ELECTRIC EQUIPMENT 18 5.0 PERCENT REDUCTION,SECHEUSE,THERMAL ZONE 22,36.39,1.0,262.865,7.224,255.175,0.000,0.200,0.800,0.000,General,2.056E-005,197.149,2.056E-005,197.149,2.056E-005,197.149,2.056E-005,197.149,2.056E-005,197.149
 ElectricEquipment Internal Gains Nominal, SPACE 505 ELECTRIC EQUIPMENT 18 5.0 PERCENT REDUCTION,SECHEUSE,THERMAL ZONE 25,42.15,1.2,262.865,6.237,220.308,0.000,0.200,0.800,0.000,General,2.056E-005,197.149,2.056E-005,197.149,2.056E-005,197.149,2.056E-005,197.149,2.056E-005,197.149
 ElectricEquipment Internal Gains Nominal, SPACE 101 ELECTRIC EQUIPMENT 2 5.0 PERCENT REDUCTION,AUTRES,THERMAL ZONE 2,36.39,1.0,703.000,19.319,682.434,0.000,0.200,0.000,0.800,General,47.505,527.250,47.505,527.250,47.505,527.250,47.505,527.250,47.505,527.250
 ElectricEquipment Internal Gains Nominal, SPACE 503 ELECTRIC EQUIPMENT 2 5.0 PERCENT REDUCTION,AUTRES,THERMAL ZONE 3,51.15,1.4,703.000,13.744,485.513,0.000,0.200,0.000,0.800,General,47.505,527.250,47.505,527.250,47.505,527.250,47.505,527.250,47.505,527.250
 ElectricEquipment Internal Gains Nominal, SPACE 201 ELECTRIC EQUIPMENT 2 5.0 PERCENT REDUCTION,AUTRES,THERMAL ZONE 4,36.39,1.0,703.000,19.319,682.434,0.000,0.200,0.000,0.800,General,47.505,527.250,47.505,527.250,47.505,527.250,47.505,527.250,47.505,527.250
 ElectricEquipment Internal Gains Nominal, SPACE 401 ELECTRIC EQUIPMENT 2 5.0 PERCENT REDUCTION,AUTRES,THERMAL ZONE 5,36.39,1.0,703.000,19.319,682.434,0.000,0.200,0.000,0.800,General,47.505,527.250,47.505,527.250,47.505,527.250,47.505,527.250,47.505,527.250
 ElectricEquipment Internal Gains Nominal, SPACE 303 ELECTRIC EQUIPMENT 2 5.0 PERCENT REDUCTION,AUTRES,THERMAL ZONE 7,51.15,1.4,703.000,13.744,485.513,0.000,0.200,0.000,0.800,General,47.505,527.250,47.505,527.250,47.505,527.250,47.505,527.250,47.505,527.250
 ElectricEquipment Internal Gains Nominal, SPACE 103 ELECTRIC EQUIPMENT 2 5.0 PERCENT REDUCTION,AUTRES,THERMAL ZONE 8,51.15,1.4,703.000,13.744,485.513,0.000,0.200,0.000,0.800,General,47.505,527.250,47.505,527.250,47.505,527.250,47.505,527.250,47.505,527.250
 ElectricEquipment Internal Gains Nominal, SPACE 105 ELECTRIC EQUIPMENT 2 5.0 PERCENT REDUCTION,AUTRES,THERMAL ZONE 10,42.15,1.2,703.000,16.679,589.186,0.000,0.200,0.000,0.800,General,47.505,527.250,47.505,527.250,47.505,527.250,47.505,527.250,47.505,527.250
 ElectricEquipment Internal Gains Nominal, SPACE 203 ELECTRIC EQUIPMENT 2 5.0 PERCENT REDUCTION,AUTRES,THERMAL ZONE 11,51.15,1.4,703.000,13.744,485.513,0.000,0.200,0.000,0.800,General,47.505,527.250,47.505,527.250,47.505,527.250,47.505,527.250,47.505,527.250
 ElectricEquipment Internal Gains Nominal, SPACE 205 ELECTRIC EQUIPMENT 2 5.0 PERCENT REDUCTION,AUTRES,THERMAL ZONE 14,42.15,1.2,703.000,16.679,589.186,0.000,0.200,0.000,0.800,General,47.505,527.250,47.505,527.250,47.505,527.250,47.505,527.250,47.505,527.250
 ElectricEquipment Internal Gains Nominal, SPACE 301 ELECTRIC EQUIPMENT 2 5.0 PERCENT REDUCTION,AUTRES,THERMAL ZONE 15,36.39,1.0,703.000,19.319,682.434,0.000,0.200,0.000,0.800,General,47.505,527.250,47.505,527.250,47.505,527.250,47.505,527.250,47.505,527.250
 ElectricEquipment Internal Gains Nominal, SPACE 305 ELECTRIC EQUIPMENT 2 5.0 PERCENT REDUCTION,AUTRES,THERMAL ZONE 17,42.15,1.2,703.000,16.679,589.186,0.000,0.200,0.000,0.800,General,47.505,527.250,47.505,527.250,47.505,527.250,47.505,527.250,47.505,527.250
 ElectricEquipment Internal Gains Nominal, SPACE 403 ELECTRIC EQUIPMENT 2 5.0 PERCENT REDUCTION,AUTRES,THERMAL ZONE 19,51.15,1.4,703.000,13.744,485.513,0.000,0.200,0.000,0.800,General,47.505,527.250,47.505,527.250,47.505,527.250,47.505,527.250,47.505,527.250
 ElectricEquipment Internal Gains Nominal, SPACE 405 ELECTRIC EQUIPMENT 2 5.0 PERCENT REDUCTION,AUTRES,THERMAL ZONE 21,42.15,1.2,703.000,16.679,589.186,0.000,0.200,0.000,0.800,General,47.505,527.250,47.505,527.250,47.505,527.250,47.505,527.250,47.505,527.250
 ElectricEquipment Internal Gains Nominal, SPACE 501 ELECTRIC EQUIPMENT 2 5.0 PERCENT REDUCTION,AUTRES,THERMAL ZONE 22,36.39,1.0,703.000,19.319,682.434,0.000,0.200,0.000,0.800,General,47.505,527.250,47.505,527.250,47.505,527.250,47.505,527.250,47.505,527.250
 ElectricEquipment Internal Gains Nominal, SPACE 505 ELECTRIC EQUIPMENT 2 5.0 PERCENT REDUCTION,AUTRES,THERMAL ZONE 25,42.15,1.2,703.000,16.679,589.186,0.000,0.200,0.000,0.800,General,47.505,527.250,47.505,527.250,47.505,527.250,47.505,527.250,47.505,527.250
 ElectricEquipment Internal Gains Nominal, SPACE 101 ELECTRIC EQUIPMENT 6 5.0 PERCENT REDUCTION,CHAUFEAU,THERMAL ZONE 2,36.39,1.0,894.520,24.582,868.351,0.100,0.000,0.900,0.000,General,53.746,670.890,53.746,670.890,53.746,670.890,53.746,670.890,53.746,670.890
 ElectricEquipment Internal Gains Nominal, SPACE 503 ELECTRIC EQUIPMENT 6 5.0 PERCENT REDUCTION,CHAUFEAU,THERMAL ZONE 3,51.15,1.4,894.520,17.489,617.782,0.100,0.000,0.900,0.000,General,53.746,670.890,53.746,670.890,53.746,670.890,53.746,670.890,53.746,670.890
 ElectricEquipment Internal Gains Nominal, SPACE 201 ELECTRIC EQUIPMENT 6 5.0 PERCENT REDUCTION,CHAUFEAU,THERMAL ZONE 4,36.39,1.0,894.520,24.582,868.351,0.100,0.000,0.900,0.000,General,53.746,670.890,53.746,670.890,53.746,670.890,53.746,670.890,53.746,670.890
 ElectricEquipment Internal Gains Nominal, SPACE 401 ELECTRIC EQUIPMENT 6 5.0 PERCENT REDUCTION,CHAUFEAU,THERMAL ZONE 5,36.39,1.0,894.520,24.582,868.351,0.100,0.000,0.900,0.000,General,53.746,670.890,53.746,670.890,53.746,670.890,53.746,670.890,53.746,670.890
 ElectricEquipment Internal Gains Nominal, SPACE 303 ELECTRIC EQUIPMENT 6 5.0 PERCENT REDUCTION,CHAUFEAU,THERMAL ZONE 7,51.15,1.4,894.520,17.489,617.782,0.100,0.000,0.900,0.000,General,53.746,670.890,53.746,670.890,53.746,670.890,53.746,670.890,53.746,670.890
 ElectricEquipment Internal Gains Nominal, SPACE 103 ELECTRIC EQUIPMENT 6 5.0 PERCENT REDUCTION,CHAUFEAU,THERMAL ZONE 8,51.15,1.4,894.520,17.489,617.782,0.100,0.000,0.900,0.000,General,53.746,670.890,53.746,670.890,53.746,670.890,53.746,670.890,53.746,670.890
 ElectricEquipment Internal Gains Nominal, SPACE 105 ELECTRIC EQUIPMENT 6 5.0 PERCENT REDUCTION,CHAUFEAU,THERMAL ZONE 10,42.15,1.2,894.520,21.223,749.699,0.100,0.000,0.900,0.000,General,53.746,670.890,53.746,670.890,53.746,670.890,53.746,670.890,53.746,670.890
 ElectricEquipment Internal Gains Nominal, SPACE 203 ELECTRIC EQUIPMENT 6 5.0 PERCENT REDUCTION,CHAUFEAU,THERMAL ZONE 11,51.15,1.4,894.520,17.489,617.782,0.100,0.000,0.900,0.000,General,53.746,670.890,53.746,670.890,53.746,670.890,53.746,670.890,53.746,670.890
 ElectricEquipment Internal Gains Nominal, SPACE 205 ELECTRIC EQUIPMENT 6 5.0 PERCENT REDUCTION,CHAUFEAU,THERMAL ZONE 14,42.15,1.2,894.520,21.223,749.699,0.100,0.000,0.900,0.000,General,53.746,670.890,53.746,670.890,53.746,670.890,53.746,670.890,53.746,670.890
 ElectricEquipment Internal Gains Nominal, SPACE 301 ELECTRIC EQUIPMENT 6 5.0 PERCENT REDUCTION,CHAUFEAU,THERMAL ZONE 15,36.39,1.0,894.520,24.582,868.351,0.100,0.000,0.900,0.000,General,53.746,670.890,53.746,670.890,53.746,670.890,53.746,670.890,53.746,670.890
 ElectricEquipment Internal Gains Nominal, SPACE 305 ELECTRIC EQUIPMENT 6 5.0 PERCENT REDUCTION,CHAUFEAU,THERMAL ZONE 17,42.15,1.2,894.520,21.223,749.699,0.100,0.000,0.900,0.000,General,53.746,670.890,53.746,670.890,53.746,670.890,53.746,670.890,53.746,670.890
 ElectricEquipment Internal Gains Nominal, SPACE 403 ELECTRIC EQUIPMENT 6 5.0 PERCENT REDUCTION,CHAUFEAU,THERMAL ZONE 19,51.15,1.4,894.520,17.489,617.782,0.100,0.000,0.900,0.000,General,53.746,670.890,53.746,670.890,53.746,670.890,53.746,670.890,53.746,670.890
 ElectricEquipment Internal Gains Nominal, SPACE 405 ELECTRIC EQUIPMENT 6 5.0 PERCENT REDUCTION,CHAUFEAU,THERMAL ZONE 21,42.15,1.2,894.520,21.223,749.699,0.100,0.000,0.900,0.000,General,53.746,670.890,53.746,670.890,53.746,670.890,53.746,670.890,53.746,670.890
 ElectricEquipment Internal Gains Nominal, SPACE 501 ELECTRIC EQUIPMENT 6 5.0 PERCENT REDUCTION,CHAUFEAU,THERMAL ZONE 22,36.39,1.0,894.520,24.582,868.351,0.100,0.000,0.900,0.000,General,53.746,670.890,53.746,670.890,53.746,670.890,53.746,670.890,53.746,670.890
 ElectricEquipment Internal Gains Nominal, SPACE 505 ELECTRIC EQUIPMENT 6 5.0 PERCENT REDUCTION,CHAUFEAU,THERMAL ZONE 25,42.15,1.2,894.520,21.223,749.699,0.100,0.000,0.900,0.000,General,53.746,670.890,53.746,670.890,53.746,670.890,53.746,670.890,53.746,670.890
 ElectricEquipment Internal Gains Nominal, SPACE 101 ELECTRIC EQUIPMENT 8 5.0 PERCENT REDUCTION,CONGELATEUR,THERMAL ZONE 2,36.39,1.0,16.530,0.454,16.046,0.100,0.000,0.900,0.000,General,5.967,12.398,5.967,12.398,5.967,12.398,5.967,12.398,5.967,12.398
 ElectricEquipment Internal Gains Nominal, SPACE 503 ELECTRIC EQUIPMENT 8 5.0 PERCENT REDUCTION,CONGELATEUR,THERMAL ZONE 3,51.15,1.4,16.530,0.323,11.416,0.100,0.000,0.900,0.000,General,5.967,12.398,5.967,12.398,5.967,12.398,5.967,12.398,5.967,12.398
 ElectricEquipment Internal Gains Nominal, SPACE 201 ELECTRIC EQUIPMENT 8 5.0 PERCENT REDUCTION,CONGELATEUR,THERMAL ZONE 4,36.39,1.0,16.530,0.454,16.046,0.100,0.000,0.900,0.000,General,5.967,12.398,5.967,12.398,5.967,12.398,5.967,12.398,5.967,12.398
 ElectricEquipment Internal Gains Nominal, SPACE 401 ELECTRIC EQUIPMENT 8 5.0 PERCENT REDUCTION,CONGELATEUR,THERMAL ZONE 5,36.39,1.0,16.530,0.454,16.046,0.100,0.000,0.900,0.000,General,5.967,12.398,5.967,12.398,5.967,12.398,5.967,12.398,5.967,12.398
 ElectricEquipment Internal Gains Nominal, SPACE 303 ELECTRIC EQUIPMENT 8 5.0 PERCENT REDUCTION,CONGELATEUR,THERMAL ZONE 7,51.15,1.4,16.530,0.323,11.416,0.100,0.000,0.900,0.000,General,5.967,12.398,5.967,12.398,5.967,12.398,5.967,12.398,5.967,12.398
 ElectricEquipment Internal Gains Nominal, SPACE 103 ELECTRIC EQUIPMENT 8 5.0 PERCENT REDUCTION,CONGELATEUR,THERMAL ZONE 8,51.15,1.4,16.530,0.323,11.416,0.100,0.000,0.900,0.000,General,5.967,12.398,5.967,12.398,5.967,12.398,5.967,12.398,5.967,12.398
 ElectricEquipment Internal Gains Nominal, SPACE 105 ELECTRIC EQUIPMENT 8 5.0 PERCENT REDUCTION,CONGELATEUR,THERMAL ZONE 10,42.15,1.2,16.530,0.392,13.854,0.100,0.000,0.900,0.000,General,5.967,12.398,5.967,12.398,5.967,12.398,5.967,12.398,5.967,12.398
 ElectricEquipment Internal Gains Nominal, SPACE 203 ELECTRIC EQUIPMENT 8 5.0 PERCENT REDUCTION,CONGELATEUR,THERMAL ZONE 11,51.15,1.4,16.530,0.323,11.416,0.100,0.000,0.900,0.000,General,5.967,12.398,5.967,12.398,5.967,12.398,5.967,12.398,5.967,12.398
 ElectricEquipment Internal Gains Nominal, SPACE 205 ELECTRIC EQUIPMENT 8 5.0 PERCENT REDUCTION,CONGELATEUR,THERMAL ZONE 14,42.15,1.2,16.530,0.392,13.854,0.100,0.000,0.900,0.000,General,5.967,12.398,5.967,12.398,5.967,12.398,5.967,12.398,5.967,12.398
 ElectricEquipment Internal Gains Nominal, SPACE 301 ELECTRIC EQUIPMENT 8 5.0 PERCENT REDUCTION,CONGELATEUR,THERMAL ZONE 15,36.39,1.0,16.530,0.454,16.046,0.100,0.000,0.900,0.000,General,5.967,12.398,5.967,12.398,5.967,12.398,5.967,12.398,5.967,12.398
 ElectricEquipment Internal Gains Nominal, SPACE 305 ELECTRIC EQUIPMENT 8 5.0 PERCENT REDUCTION,CONGELATEUR,THERMAL ZONE 17,42.15,1.2,16.530,0.392,13.854,0.100,0.000,0.900,0.000,General,5.967,12.398,5.967,12.398,5.967,12.398,5.967,12.398,5.967,12.398
 ElectricEquipment Internal Gains Nominal, SPACE 403 ELECTRIC EQUIPMENT 8 5.0 PERCENT REDUCTION,CONGELATEUR,THERMAL ZONE 19,51.15,1.4,16.530,0.323,11.416,0.100,0.000,0.900,0.000,General,5.967,12.398,5.967,12.398,5.967,12.398,5.967,12.398,5.967,12.398
 ElectricEquipment Internal Gains Nominal, SPACE 405 ELECTRIC EQUIPMENT 8 5.0 PERCENT REDUCTION,CONGELATEUR,THERMAL ZONE 21,42.15,1.2,16.530,0.392,13.854,0.100,0.000,0.900,0.000,General,5.967,12.398,5.967,12.398,5.967,12.398,5.967,12.398,5.967,12.398
 ElectricEquipment Internal Gains Nominal, SPACE 501 ELECTRIC EQUIPMENT 8 5.0 PERCENT REDUCTION,CONGELATEUR,THERMAL ZONE 22,36.39,1.0,16.530,0.454,16.046,0.100,0.000,0.900,0.000,General,5.967,12.398,5.967,12.398,5.967,12.398,5.967,12.398,5.967,12.398
 ElectricEquipment Internal Gains Nominal, SPACE 505 ELECTRIC EQUIPMENT 8 5.0 PERCENT REDUCTION,CONGELATEUR,THERMAL ZONE 25,42.15,1.2,16.530,0.392,13.854,0.100,0.000,0.900,0.000,General,5.967,12.398,5.967,12.398,5.967,12.398,5.967,12.398,5.967,12.398
! <ZoneInfiltration Airflow Stats Nominal>,Name,Schedule Name,Zone Name, Zone Floor Area {m2}, # Zone Occupants,Design Volume Flow Rate {m3/s},Volume Flow Rate/Floor Area {m3/s-m2},Volume Flow Rate/Exterior Surface Area {m3/s-m2},ACH - Air Changes per Hour,Equation A - Constant Term Coefficient {},Equation B - Temperature Term Coefficient {1/C},Equation C - Velocity Term Coefficient {s/m}, Equation D - Velocity Squared Term Coefficient {s2/m2}
 ZoneInfiltration Airflow Stats Nominal, SPACE 104 HVAC OFF INFILTRATION,INFILTRATION HVAC OFF SCHEDULE,THERMAL ZONE 1,84.59,2.4,3.245E-002,3.836E-004,5.579E-004,0.453,0.107,1.199E-002,0.000,1.348E-002
 ZoneInfiltration Airflow Stats Nominal, SPACE 104 HVAC ON INFILTRATION,INFILTRATION HVAC ON SCHEDULE,THERMAL ZONE 1,84.59,2.4,3.245E-002,3.836E-004,5.579E-004,0.453,0.107,1.199E-002,0.000,1.348E-002
 ZoneInfiltration Airflow Stats Nominal, SPACE 105 HVAC OFF INFILTRATION,INFILTRATION HVAC OFF SCHEDULE,THERMAL ZONE 10,42.15,1.2,2.444E-002,5.798E-004,5.579E-004,0.685,0.107,1.199E-002,0.000,1.348E-002
 ZoneInfiltration Airflow Stats Nominal, SPACE 105 HVAC ON INFILTRATION,INFILTRATION HVAC ON SCHEDULE,THERMAL ZONE 10,42.15,1.2,2.444E-002,5.798E-004,5.579E-004,0.685,0.107,1.199E-002,0.000,1.348E-002
 ZoneInfiltration Airflow Stats Nominal, SPACE 203 HVAC OFF INFILTRATION,INFILTRATION HVAC OFF SCHEDULE,THERMAL ZONE 11,51.15,1.4,2.444E-002,4.777E-004,5.579E-004,0.564,0.107,1.199E-002,0.000,1.348E-002
 ZoneInfiltration Airflow Stats Nominal, SPACE 203 HVAC ON INFILTRATION,INFILTRATION HVAC ON SCHEDULE,THERMAL ZONE 11,51.15,1.4,2.444E-002,4.777E-004,5.579E-004,0.564,0.107,1.199E-002,0.000,1.348E-002
 ZoneInfiltration Airflow Stats Nominal, SPACE 304 HVAC OFF INFILTRATION,INFILTRATION HVAC OFF SCHEDULE,THERMAL ZONE 12,84.59,2.4,3.245E-002,3.836E-004,5.579E-004,0.453,0.107,1.199E-002,0.000,1.348E-002
 ZoneInfiltration Airflow Stats Nominal, SPACE 304 HVAC ON INFILTRATION,INFILTRATION HVAC ON SCHEDULE,THERMAL ZONE 12,84.59,2.4,3.245E-002,3.836E-004,5.579E-004,0.453,0.107,1.199E-002,0.000,1.348E-002
 ZoneInfiltration Airflow Stats Nominal, SPACE 204 HVAC OFF INFILTRATION,INFILTRATION HVAC OFF SCHEDULE,THERMAL ZONE 13,84.59,2.4,3.245E-002,3.836E-004,5.579E-004,0.453,0.107,1.199E-002,0.000,1.348E-002
 ZoneInfiltration Airflow Stats Nominal, SPACE 204 HVAC ON INFILTRATION,INFILTRATION HVAC ON SCHEDULE,THERMAL ZONE 13,84.59,2.4,3.245E-002,3.836E-004,5.579E-004,0.453,0.107,1.199E-002,0.000,1.348E-002
 ZoneInfiltration Airflow Stats Nominal, SPACE 205 HVAC OFF INFILTRATION,INFILTRATION HVAC OFF SCHEDULE,THERMAL ZONE 14,42.15,1.2,2.444E-002,5.798E-004,5.579E-004,0.685,0.107,1.199E-002,0.000,1.348E-002
 ZoneInfiltration Airflow Stats Nominal, SPACE 205 HVAC ON INFILTRATION,INFILTRATION HVAC ON SCHEDULE,THERMAL ZONE 14,42.15,1.2,2.444E-002,5.798E-004,5.579E-004,0.685,0.107,1.199E-002,0.000,1.348E-002
 ZoneInfiltration Airflow Stats Nominal, SPACE 301 HVAC OFF INFILTRATION,INFILTRATION HVAC OFF SCHEDULE,THERMAL ZONE 15,36.39,1.0,2.896E-002,7.959E-004,5.579E-004,0.940,0.107,1.199E-002,0.000,1.348E-002
 ZoneInfiltration Airflow Stats Nominal, SPACE 301 HVAC ON INFILTRATION,INFILTRATION HVAC ON SCHEDULE,THERMAL ZONE 15,36.39,1.0,2.896E-002,7.959E-004,5.579E-004,0.940,0.107,1.199E-002,0.000,1.348E-002
 ZoneInfiltration Airflow Stats Nominal, SPACE 302 HVAC OFF INFILTRATION,INFILTRATION HVAC OFF SCHEDULE,THERMAL ZONE 16,50.73,0.0,1.235E-002,2.435E-004,5.579E-004,0.288,0.107,1.199E-002,0.000,1.348E-002
 ZoneInfiltration Airflow Stats Nominal, SPACE 302 HVAC ON INFILTRATION,INFILTRATION HVAC ON SCHEDULE,THERMAL ZONE 16,50.73,0.0,1.235E-002,2.435E-004,5.579E-004,0.288,0.107,1.199E-002,0.000,1.348E-002
 ZoneInfiltration Airflow Stats Nominal, SPACE 305 HVAC OFF INFILTRATION,INFILTRATION HVAC OFF SCHEDULE,THERMAL ZONE 17,42.15,1.2,2.444E-002,5.798E-004,5.579E-004,0.685,0.107,1.199E-002,0.000,1.348E-002
 ZoneInfiltration Airflow Stats Nominal, SPACE 305 HVAC ON INFILTRATION,INFILTRATION HVAC ON SCHEDULE,THERMAL ZONE 17,42.15,1.2,2.444E-002,5.798E-004,5.579E-004,0.685,0.107,1.199E-002,0.000,1.348E-002
 ZoneInfiltration Airflow Stats Nominal, SPACE 402 HVAC OFF INFILTRATION,INFILTRATION HVAC OFF SCHEDULE,THERMAL ZONE 18,50.73,0.0,1.235E-002,2.435E-004,5.579E-004,0.288,0.107,1.199E-002,0.000,1.348E-002
 ZoneInfiltration Airflow Stats Nominal, SPACE 402 HVAC ON INFILTRATION,INFILTRATION HVAC ON SCHEDULE,THERMAL ZONE 18,50.73,0.0,1.235E-002,2.435E-004,5.579E-004,0.288,0.107,1.199E-002,0.000,1.348E-002
 ZoneInfiltration Airflow Stats Nominal, SPACE 403 HVAC OFF INFILTRATION,INFILTRATION HVAC OFF SCHEDULE,THERMAL ZONE 19,51.15,1.4,2.444E-002,4.777E-004,5.579E-004,0.564,0.107,1.199E-002,0.000,1.348E-002
 ZoneInfiltration Airflow Stats Nominal, SPACE 403 HVAC ON INFILTRATION,INFILTRATION HVAC ON SCHEDULE,THERMAL ZONE 19,51.15,1.4,2.444E-002,4.777E-004,5.579E-004,0.564,0.107,1.199E-002,0.000,1.348E-002
 ZoneInfiltration Airflow Stats Nominal, SPACE 101 HVAC OFF INFILTRATION,INFILTRATION HVAC OFF SCHEDULE,THERMAL ZONE 2,36.39,1.0,2.896E-002,7.959E-004,5.579E-004,0.940,0.107,1.199E-002,0.000,1.348E-002
 ZoneInfiltration Airflow Stats Nominal, SPACE 101 HVAC ON INFILTRATION,INFILTRATION HVAC ON SCHEDULE,THERMAL ZONE 2,36.39,1.0,2.896E-002,7.959E-004,5.579E-004,0.940,0.107,1.199E-002,0.000,1.348E-002
 ZoneInfiltration Airflow Stats Nominal, SPACE 404 HVAC OFF INFILTRATION,INFILTRATION HVAC OFF SCHEDULE,THERMAL ZONE 20,84.59,2.4,3.245E-002,3.836E-004,5.579E-004,0.453,0.107,1.199E-002,0.000,1.348E-002
 ZoneInfiltration Airflow Stats Nominal, SPACE 404 HVAC ON INFILTRATION,INFILTRATION HVAC ON SCHEDULE,THERMAL ZONE 20,84.59,2.4,3.245E-002,3.836E-004,5.579E-004,0.453,0.107,1.199E-002,0.000,1.348E-002
 ZoneInfiltration Airflow Stats Nominal, SPACE 405 HVAC OFF INFILTRATION,INFILTRATION HVAC OFF SCHEDULE,THERMAL ZONE 21,42.15,1.2,2.444E-002,5.798E-004,5.579E-004,0.685,0.107,1.199E-002,0.000,1.348E-002
 ZoneInfiltration Airflow Stats Nominal, SPACE 405 HVAC ON INFILTRATION,INFILTRATION HVAC ON SCHEDULE,THERMAL ZONE 21,42.15,1.2,2.444E-002,5.798E-004,5.579E-004,0.685,0.107,1.199E-002,0.000,1.348E-002
 ZoneInfiltration Airflow Stats Nominal, SPACE 501 HVAC OFF INFILTRATION,INFILTRATION HVAC OFF SCHEDULE,THERMAL ZONE 22,36.39,1.0,4.926E-002,1.354E-003,5.579E-004,1.599,0.107,1.199E-002,0.000,1.348E-002
 ZoneInfiltration Airflow Stats Nominal, SPACE 501 HVAC ON INFILTRATION,INFILTRATION HVAC ON SCHEDULE,THERMAL ZONE 22,36.39,1.0,4.926E-002,1.354E-003,5.579E-004,1.599,0.107,1.199E-002,0.000,1.348E-002
 ZoneInfiltration Airflow Stats Nominal, SPACE 502 HVAC OFF INFILTRATION,INFILTRATION HVAC OFF SCHEDULE,THERMAL ZONE 23,50.73,0.0,4.065E-002,8.014E-004,5.579E-004,0.947,0.107,1.199E-002,0.000,1.348E-002
 ZoneInfiltration Airflow Stats Nominal, SPACE 502 HVAC ON INFILTRATION,INFILTRATION HVAC ON SCHEDULE,THERMAL ZONE 23,50.73,0.0,4.065E-002,8.014E-004,5.579E-004,0.947,0.107,1.199E-002,0.000,1.348E-002
 ZoneInfiltration Airflow Stats Nominal, SPACE 504 HVAC OFF INFILTRATION,INFILTRATION HVAC OFF SCHEDULE,THERMAL ZONE 24,84.59,2.4,7.964E-002,9.415E-004,5.579E-004,1.112,0.107,1.199E-002,0.000,1.348E-002
 ZoneInfiltration Airflow Stats Nominal, SPACE 504 HVAC ON INFILTRATION,INFILTRATION HVAC ON SCHEDULE,THERMAL ZONE 24,84.59,2.4,7.964E-002,9.415E-004,5.579E-004,1.112,0.107,1.199E-002,0.000,1.348E-002
 ZoneInfiltration Airflow Stats Nominal, SPACE 505 HVAC OFF INFILTRATION,INFILTRATION HVAC OFF SCHEDULE,THERMAL ZONE 25,42.15,1.2,4.795E-002,1.138E-003,5.579E-004,1.344,0.107,1.199E-002,0.000,1.348E-002
 ZoneInfiltration Airflow Stats Nominal, SPACE 505 HVAC ON INFILTRATION,INFILTRATION HVAC ON SCHEDULE,THERMAL ZONE 25,42.15,1.2,4.795E-002,1.138E-003,5.579E-004,1.344,0.107,1.199E-002,0.000,1.348E-002
 ZoneInfiltration Airflow Stats Nominal, SPACE 503 HVAC OFF INFILTRATION,INFILTRATION HVAC OFF SCHEDULE,THERMAL ZONE 3,51.15,1.4,5.297E-002,1.036E-003,5.579E-004,1.223,0.107,1.199E-002,0.000,1.348E-002
 ZoneInfiltration Airflow Stats Nominal, SPACE 503 HVAC ON INFILTRATION,INFILTRATION HVAC ON SCHEDULE,THERMAL ZONE 3,51.15,1.4,5.297E-002,1.036E-003,5.579E-004,1.223,0.107,1.199E-002,0.000,1.348E-002
 ZoneInfiltration Airflow Stats Nominal, SPACE 201 HVAC OFF INFILTRATION,INFILTRATION HVAC OFF SCHEDULE,THERMAL ZONE 4,36.39,1.0,2.896E-002,7.959E-004,5.579E-004,0.940,0.107,1.199E-002,0.000,1.348E-002
 ZoneInfiltration Airflow Stats Nominal, SPACE 201 HVAC ON INFILTRATION,INFILTRATION HVAC ON SCHEDULE,THERMAL ZONE 4,36.39,1.0,2.896E-002,7.959E-004,5.579E-004,0.940,0.107,1.199E-002,0.000,1.348E-002
 ZoneInfiltration Airflow Stats Nominal, SPACE 401 HVAC OFF INFILTRATION,INFILTRATION HVAC OFF SCHEDULE,THERMAL ZONE 5,36.39,1.0,2.896E-002,7.959E-004,5.579E-004,0.940,0.107,1.199E-002,0.000,1.348E-002
 ZoneInfiltration Airflow Stats Nominal, SPACE 401 HVAC ON INFILTRATION,INFILTRATION HVAC ON SCHEDULE,THERMAL ZONE 5,36.39,1.0,2.896E-002,7.959E-004,5.579E-004,0.940,0.107,1.199E-002,0.000,1.348E-002
 ZoneInfiltration Airflow Stats Nominal, SPACE 102 HVAC OFF INFILTRATION,INFILTRATION HVAC OFF SCHEDULE,THERMAL ZONE 6,50.73,0.0,1.235E-002,2.435E-004,5.579E-004,0.288,0.107,1.199E-002,0.000,1.348E-002
 ZoneInfiltration Airflow Stats Nominal, SPACE 102 HVAC ON INFILTRATION,INFILTRATION HVAC ON SCHEDULE,THERMAL ZONE 6,50.73,0.0,1.235E-002,2.435E-004,5.579E-004,0.288,0.107,1.199E-002,0.000,1.348E-002
 ZoneInfiltration Airflow Stats Nominal, SPACE 303 HVAC OFF INFILTRATION,INFILTRATION HVAC OFF SCHEDULE,THERMAL ZONE 7,51.15,1.4,2.444E-002,4.777E-004,5.579E-004,0.564,0.107,1.199E-002,0.000,1.348E-002
 ZoneInfiltration Airflow Stats Nominal, SPACE 303 HVAC ON INFILTRATION,INFILTRATION HVAC ON SCHEDULE,THERMAL ZONE 7,51.15,1.4,2.444E-002,4.777E-004,5.579E-004,0.564,0.107,1.199E-002,0.000,1.348E-002
 ZoneInfiltration Airflow Stats Nominal, SPACE 103 HVAC OFF INFILTRATION,INFILTRATION HVAC OFF SCHEDULE,THERMAL ZONE 8,51.15,1.4,2.444E-002,4.777E-004,5.579E-004,0.564,0.107,1.199E-002,0.000,1.348E-002
 ZoneInfiltration Airflow Stats Nominal, SPACE 103 HVAC ON INFILTRATION,INFILTRATION HVAC ON SCHEDULE,THERMAL ZONE 8,51.15,1.4,2.444E-002,4.777E-004,5.579E-004,0.564,0.107,1.199E-002,0.000,1.348E-002
 ZoneInfiltration Airflow Stats Nominal, SPACE 202 HVAC OFF INFILTRATION,INFILTRATION HVAC OFF SCHEDULE,THERMAL ZONE 9,50.73,0.0,1.235E-002,2.435E-004,5.579E-004,0.288,0.107,1.199E-002,0.000,1.348E-002
 ZoneInfiltration Airflow Stats Nominal, SPACE 202 HVAC ON INFILTRATION,INFILTRATION HVAC ON SCHEDULE,THERMAL ZONE 9,50.73,0.0,1.235E-002,2.435E-004,5.579E-004,0.288,0.107,1.199E-002,0.000,1.348E-002
! <AirFlow Model>, Simple
 AirFlow Model, Simple
! <RoomAir Model>, Zone Name, Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined
RoomAir Model,THERMAL ZONE 1,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE 10,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE 11,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE 12,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE 13,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE 14,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE 15,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE 16,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE 17,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE 18,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE 19,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE 2,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE 20,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE 21,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE 22,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE 23,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE 24,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE 25,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE 3,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE 4,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE 5,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE 6,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE 7,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE 8,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE 9,Mixing/Well-Stirred
! <AirflowNetwork Model:Control>, No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation
AirflowNetwork Model:Control,NoMultizoneOrDistribution
! <Zone Volume Capacitance Multiplier>, Sensible Heat Capacity Multiplier, Moisture Capacity Multiplier, Carbon Dioxide Capacity Multiplier, Generic Contaminant Capacity Multiplier
Zone Volume Capacitance Multiplier,   1.000 ,   1.000,   1.000,   1.000
! <Load Timesteps in Zone Design Calculation Averaging Window>, Value
 Load Timesteps in Zone Design Calculation Averaging Window,    4
! <Heating Sizing Factor Information>, Sizing Factor ID, Value
 Heating Sizing Factor Information, Global,   1.1000    
 Heating Sizing Factor Information, Zone THERMAL ZONE 1,   1.1000    
 Heating Sizing Factor Information, Zone THERMAL ZONE 10,   1.1000    
 Heating Sizing Factor Information, Zone THERMAL ZONE 11,   1.1000    
 Heating Sizing Factor Information, Zone THERMAL ZONE 12,   1.1000    
 Heating Sizing Factor Information, Zone THERMAL ZONE 13,   1.1000    
 Heating Sizing Factor Information, Zone THERMAL ZONE 14,   1.1000    
 Heating Sizing Factor Information, Zone THERMAL ZONE 15,   1.1000    
 Heating Sizing Factor Information, Zone THERMAL ZONE 16,   1.1000    
 Heating Sizing Factor Information, Zone THERMAL ZONE 17,   1.1000    
 Heating Sizing Factor Information, Zone THERMAL ZONE 18,   1.1000    
 Heating Sizing Factor Information, Zone THERMAL ZONE 19,   1.1000    
 Heating Sizing Factor Information, Zone THERMAL ZONE 2,   1.1000    
 Heating Sizing Factor Information, Zone THERMAL ZONE 20,   1.1000    
 Heating Sizing Factor Information, Zone THERMAL ZONE 21,   1.1000    
 Heating Sizing Factor Information, Zone THERMAL ZONE 22,   1.1000    
 Heating Sizing Factor Information, Zone THERMAL ZONE 23,   1.1000    
 Heating Sizing Factor Information, Zone THERMAL ZONE 24,   1.1000    
 Heating Sizing Factor Information, Zone THERMAL ZONE 25,   1.1000    
 Heating Sizing Factor Information, Zone THERMAL ZONE 3,   1.1000    
 Heating Sizing Factor Information, Zone THERMAL ZONE 4,   1.1000    
 Heating Sizing Factor Information, Zone THERMAL ZONE 5,   1.1000    
 Heating Sizing Factor Information, Zone THERMAL ZONE 6,   1.1000    
 Heating Sizing Factor Information, Zone THERMAL ZONE 7,   1.1000    
 Heating Sizing Factor Information, Zone THERMAL ZONE 8,   1.1000    
 Heating Sizing Factor Information, Zone THERMAL ZONE 9,   1.1000    
! <Cooling Sizing Factor Information>, Sizing Factor ID, Value
 Cooling Sizing Factor Information, Global,   1.1000    
 Cooling Sizing Factor Information, Zone THERMAL ZONE 1,   1.1000    
 Cooling Sizing Factor Information, Zone THERMAL ZONE 10,   1.1000    
 Cooling Sizing Factor Information, Zone THERMAL ZONE 11,   1.1000    
 Cooling Sizing Factor Information, Zone THERMAL ZONE 12,   1.1000    
 Cooling Sizing Factor Information, Zone THERMAL ZONE 13,   1.1000    
 Cooling Sizing Factor Information, Zone THERMAL ZONE 14,   1.1000    
 Cooling Sizing Factor Information, Zone THERMAL ZONE 15,   1.1000    
 Cooling Sizing Factor Information, Zone THERMAL ZONE 16,   1.1000    
 Cooling Sizing Factor Information, Zone THERMAL ZONE 17,   1.1000    
 Cooling Sizing Factor Information, Zone THERMAL ZONE 18,   1.1000    
 Cooling Sizing Factor Information, Zone THERMAL ZONE 19,   1.1000    
 Cooling Sizing Factor Information, Zone THERMAL ZONE 2,   1.1000    
 Cooling Sizing Factor Information, Zone THERMAL ZONE 20,   1.1000    
 Cooling Sizing Factor Information, Zone THERMAL ZONE 21,   1.1000    
 Cooling Sizing Factor Information, Zone THERMAL ZONE 22,   1.1000    
 Cooling Sizing Factor Information, Zone THERMAL ZONE 23,   1.1000    
 Cooling Sizing Factor Information, Zone THERMAL ZONE 24,   1.1000    
 Cooling Sizing Factor Information, Zone THERMAL ZONE 25,   1.1000    
 Cooling Sizing Factor Information, Zone THERMAL ZONE 3,   1.1000    
 Cooling Sizing Factor Information, Zone THERMAL ZONE 4,   1.1000    
 Cooling Sizing Factor Information, Zone THERMAL ZONE 5,   1.1000    
 Cooling Sizing Factor Information, Zone THERMAL ZONE 6,   1.1000    
 Cooling Sizing Factor Information, Zone THERMAL ZONE 7,   1.1000    
 Cooling Sizing Factor Information, Zone THERMAL ZONE 8,   1.1000    
 Cooling Sizing Factor Information, Zone THERMAL ZONE 9,   1.1000    
! <Zone Sizing Information>, Zone Name, Load Type, Calc Des Load {W}, User Des Load {W}, Calc Des Air Flow Rate {m3/s}, User Des Air Flow Rate {m3/s}, Design Day Name, Date/Time of Peak, Temperature at Peak {C}, Humidity Ratio at Peak {kgWater/kgDryAir}, Floor Area {m2}, # Occupants, Calc Outdoor Air Flow Rate {m3/s}, Calc DOAS Heat Addition Rate {W}
 Zone Sizing Information, THERMAL ZONE 1, Cooling, 889.43171, 978.37488, 6.05701E-002, 6.66271E-002, MONTREAL INT'L ANN CLG .4% CONDNS DB=>MWB, 7/21 18:30:00, 27.07050, 1.35576E-002, 84.58918, 2.39464, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE 1, Heating, 4898.73175, 5388.60492, 0.21080, 0.23188, MONTREAL INT'L ANN HTG 99.6% CONDNS DB, 1/21 14:00:00, -23.70000, 4.44277E-004, 84.58918, 2.39464, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE 10, Cooling, 560.56686, 616.62355, 3.81725E-002, 4.19898E-002, MONTREAL INT'L ANN CLG .4% CONDNS DB=>MWB, 7/21 14:00:00, 30.00000, 1.35628E-002, 42.14803, 1.19317, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE 10, Heating, 3551.36685, 3906.50354, 0.15281, 0.16809, MONTREAL INT'L ANN HTG 99.6% CONDNS DB, 1/21 04:00:00, -23.70000, 4.44277E-004, 42.14803, 1.19317, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE 11, Cooling, 2044.39148, 2248.83063, 0.13921, 0.15313, MONTREAL INT'L ANN CLG .4% CONDNS DB=>MWB, 7/21 13:00:00, 29.53500, 1.35619E-002, 51.14803, 1.44795, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE 11, Heating, 3660.75779, 4026.83357, 0.15752, 0.17327, MONTREAL INT'L ANN HTG 99.6% CONDNS DB, 1/21 04:00:00, -23.70000, 4.44277E-004, 51.14803, 1.44795, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE 12, Cooling, 3215.02122, 3536.52334, 0.21892, 0.24082, MONTREAL INT'L ANN CLG .4% CONDNS DB=>MWB, 7/21 17:30:00, 28.23300, 1.35596E-002, 84.58918, 2.39464, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE 12, Heating, 5019.27780, 5521.20558, 0.21598, 0.23758, MONTREAL INT'L ANN HTG 99.6% CONDNS DB, 1/21 14:00:00, -23.70000, 4.44277E-004, 84.58918, 2.39464, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE 13, Cooling, 2952.15843, 3247.37428, 0.20102, 0.22113, MONTREAL INT'L ANN CLG .4% CONDNS DB=>MWB, 7/21 17:45:00, 28.00050, 1.35592E-002, 84.58918, 2.39464, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE 13, Heating, 4934.58144, 5428.03959, 0.21234, 0.23357, MONTREAL INT'L ANN HTG 99.6% CONDNS DB, 1/21 14:00:00, -23.70000, 4.44277E-004, 84.58918, 2.39464, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE 14, Cooling, 1602.12947, 1762.34242, 0.10910, 0.12001, MONTREAL INT'L ANN CLG .4% CONDNS DB=>MWB, 7/21 09:15:00, 25.28025, 1.35544E-002, 42.14803, 1.19317, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE 14, Heating, 3631.54205, 3994.69625, 0.15626, 0.17188, MONTREAL INT'L ANN HTG 99.6% CONDNS DB, 1/21 04:00:00, -23.70000, 4.44277E-004, 42.14803, 1.19317, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE 15, Cooling, 2592.94777, 2852.24255, 0.17657, 0.19423, MONTREAL INT'L ANN CLG .4% CONDNS DB=>MWB, 7/21 16:00:00, 29.44200, 1.35618E-002, 36.38889, 1.03014, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE 15, Heating, 4370.74199, 4807.81619, 0.18804, 0.20685, MONTREAL INT'L ANN HTG 99.6% CONDNS DB, 1/21 04:00:00, -23.70000, 4.44277E-004, 36.38889, 1.03014, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE 16, Cooling, 1430.62379, 1573.68617, 9.74105E-002, 0.10715, MONTREAL INT'L ANN CLG .4% CONDNS DB=>MWB, 7/21 17:00:00, 28.69800, 1.35605E-002, 50.72587, 0.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE 16, Heating, 2484.59402, 2733.05342, 0.10692, 0.11761, MONTREAL INT'L ANN HTG 99.6% CONDNS DB, 1/21 14:45:00, -23.70000, 4.44277E-004, 50.72587, 0.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE 17, Cooling, 1714.13125, 1885.54437, 0.11673, 0.12840, MONTREAL INT'L ANN CLG .4% CONDNS DB=>MWB, 7/21 09:15:00, 25.28025, 1.35544E-002, 42.14803, 1.19317, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE 17, Heating, 3689.08350, 4057.99185, 0.15873, 0.17461, MONTREAL INT'L ANN HTG 99.6% CONDNS DB, 1/21 04:00:00, -23.70000, 4.44277E-004, 42.14803, 1.19317, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE 18, Cooling, 1463.55119, 1609.90631, 9.96528E-002, 0.10962, MONTREAL INT'L ANN CLG .4% CONDNS DB=>MWB, 7/21 17:00:00, 28.69800, 1.35605E-002, 50.72587, 0.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE 18, Heating, 2638.99376, 2902.89314, 0.11357, 0.12492, MONTREAL INT'L ANN HTG 99.6% CONDNS DB, 1/21 14:45:00, -23.70000, 4.44277E-004, 50.72587, 0.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE 19, Cooling, 2213.19150, 2434.51065, 0.15071, 0.16578, MONTREAL INT'L ANN CLG .4% CONDNS DB=>MWB, 7/21 13:15:00, 29.65125, 1.35621E-002, 51.14803, 1.44795, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE 19, Heating, 3897.74774, 4287.52252, 0.16772, 0.18449, MONTREAL INT'L ANN HTG 99.6% CONDNS DB, 1/21 04:00:00, -23.70000, 4.44277E-004, 51.14803, 1.44795, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE 2, Cooling, 1368.34849, 1505.18334, 9.31806E-002, 0.10250, MONTREAL INT'L ANN CLG .4% CONDNS DB=>MWB, 7/21 16:00:00, 29.44200, 1.35618E-002, 36.38889, 1.03014, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE 2, Heating, 4146.82466, 4561.50713, 0.17841, 0.19625, MONTREAL INT'L ANN HTG 99.6% CONDNS DB, 1/21 04:00:00, -23.70000, 4.44277E-004, 36.38889, 1.03014, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE 20, Cooling, 3260.83998, 3586.92398, 0.22204, 0.24425, MONTREAL INT'L ANN CLG .4% CONDNS DB=>MWB, 7/21 17:45:00, 28.00050, 1.35592E-002, 84.58918, 2.39464, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE 20, Heating, 5303.89166, 5834.28082, 0.22823, 0.25105, MONTREAL INT'L ANN HTG 99.6% CONDNS DB, 1/21 14:00:00, -23.70000, 4.44277E-004, 84.58918, 2.39464, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE 21, Cooling, 1726.63304, 1899.29634, 0.11758, 0.12934, MONTREAL INT'L ANN CLG .4% CONDNS DB=>MWB, 7/21 09:15:00, 25.28025, 1.35544E-002, 42.14803, 1.19317, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE 21, Heating, 3831.91684, 4215.10852, 0.16488, 0.18136, MONTREAL INT'L ANN HTG 99.6% CONDNS DB, 1/21 04:00:00, -23.70000, 4.44277E-004, 42.14803, 1.19317, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE 22, Cooling, 2938.50143, 3232.35158, 0.20013, 0.22014, MONTREAL INT'L ANN CLG .4% CONDNS DB=>MWB, 7/21 16:00:00, 29.44200, 1.35618E-002, 36.38889, 1.03014, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE 22, Heating, 6985.89061, 7684.47967, 0.30047, 0.33052, MONTREAL INT'L ANN HTG 99.6% CONDNS DB, 1/21 04:00:00, -23.70000, 4.44277E-004, 36.38889, 1.03014, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE 23, Cooling, 2080.35486, 2288.39035, 0.14166, 0.15583, MONTREAL INT'L ANN CLG .4% CONDNS DB=>MWB, 7/21 17:15:00, 28.46550, 1.35600E-002, 50.72587, 0.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE 23, Heating, 6105.56669, 6716.12336, 0.26267, 0.28894, MONTREAL INT'L ANN HTG 99.6% CONDNS DB, 1/21 12:45:00, -23.70000, 4.44277E-004, 50.72587, 0.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE 24, Cooling, 4353.75865, 4789.13452, 0.29649, 0.32614, MONTREAL INT'L ANN CLG .4% CONDNS DB=>MWB, 7/21 17:30:00, 28.23300, 1.35596E-002, 84.58918, 2.39464, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE 24, Heating, 10958.93165, 12054.82482, 0.47142, 0.51856, MONTREAL INT'L ANN HTG 99.6% CONDNS DB, 1/21 14:00:00, -23.70000, 4.44277E-004, 84.58918, 2.39464, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE 25, Cooling, 1744.76150, 1919.23765, 0.11883, 0.13071, MONTREAL INT'L ANN CLG .4% CONDNS DB=>MWB, 7/21 09:30:00, 25.67550, 1.35551E-002, 42.14803, 1.19317, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE 25, Heating, 6703.72909, 7374.10200, 0.28836, 0.31720, MONTREAL INT'L ANN HTG 99.6% CONDNS DB, 1/21 04:00:00, -23.70000, 4.44277E-004, 42.14803, 1.19317, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE 3, Cooling, 2391.00098, 2630.10108, 0.16283, 0.17911, MONTREAL INT'L ANN CLG .4% CONDNS DB=>MWB, 7/21 14:00:00, 30.00000, 1.35628E-002, 51.14803, 1.44795, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE 3, Heating, 7349.17302, 8084.09032, 0.31613, 0.34775, MONTREAL INT'L ANN HTG 99.6% CONDNS DB, 1/21 04:00:00, -23.70000, 4.44277E-004, 51.14803, 1.44795, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE 4, Cooling, 2509.04657, 2759.95123, 0.17086, 0.18794, MONTREAL INT'L ANN CLG .4% CONDNS DB=>MWB, 7/21 16:00:00, 29.44200, 1.35618E-002, 36.38889, 1.03014, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE 4, Heating, 4296.91892, 4726.61081, 0.18487, 0.20335, MONTREAL INT'L ANN HTG 99.6% CONDNS DB, 1/21 04:00:00, -23.70000, 4.44277E-004, 36.38889, 1.03014, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE 5, Cooling, 2598.76682, 2858.64350, 0.17697, 0.19467, MONTREAL INT'L ANN CLG .4% CONDNS DB=>MWB, 7/21 16:00:00, 29.44200, 1.35618E-002, 36.38889, 1.03014, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE 5, Heating, 4504.88492, 4955.37342, 0.19381, 0.21319, MONTREAL INT'L ANN HTG 99.6% CONDNS DB, 1/21 04:00:00, -23.70000, 4.44277E-004, 36.38889, 1.03014, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE 6, Cooling, 152.02213, 167.22435, 1.03517E-002, 1.13869E-002, MONTREAL INT'L ANN CLG .4% CONDNS DB=>MWB, 7/21 17:45:00, 28.00050, 1.35592E-002, 50.72587, 0.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE 6, Heating, 2478.22636, 2726.04900, 0.10665, 0.11731, MONTREAL INT'L ANN HTG 99.6% CONDNS DB, 1/21 14:30:00, -23.70000, 4.44277E-004, 50.72587, 0.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE 7, Cooling, 2194.60732, 2414.06805, 0.14944, 0.16439, MONTREAL INT'L ANN CLG .4% CONDNS DB=>MWB, 7/21 13:00:00, 29.53500, 1.35619E-002, 51.14803, 1.44795, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE 7, Heating, 3724.20929, 4096.63022, 0.16025, 0.17628, MONTREAL INT'L ANN HTG 99.6% CONDNS DB, 1/21 04:00:00, -23.70000, 4.44277E-004, 51.14803, 1.44795, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE 8, Cooling, 879.64211, 967.60632, 5.99002E-002, 6.58903E-002, MONTREAL INT'L ANN CLG .4% CONDNS DB=>MWB, 7/21 13:15:00, 29.65125, 1.35621E-002, 51.14803, 1.44795, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE 8, Heating, 3593.80470, 3953.18517, 0.15464, 0.17011, MONTREAL INT'L ANN HTG 99.6% CONDNS DB, 1/21 04:00:00, -23.70000, 4.44277E-004, 51.14803, 1.44795, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE 9, Cooling, 1273.21897, 1400.54086, 8.66926E-002, 9.53619E-002, MONTREAL INT'L ANN CLG .4% CONDNS DB=>MWB, 7/21 17:00:00, 28.69800, 1.35605E-002, 50.72587, 0.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE 9, Heating, 2448.48281, 2693.33109, 0.10537, 0.11591, MONTREAL INT'L ANN HTG 99.6% CONDNS DB, 1/21 14:45:00, -23.70000, 4.44277E-004, 50.72587, 0.00000, 0.00000, 0.00000
! <Component Sizing Information>, Component Type, Component Name, Input Field Description, Value
 Component Sizing Information, ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC, ELEC BASEBOARD, Design Size Heating Design Capacity [W], 5388.60492
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP, Design Size Cooling Supply Air Flow Rate [m3/s], 0.23188
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP, Design Size Heating Supply Air Flow Rate [m3/s], 0.23188
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP, Design Size No Load Supply Air Flow Rate [m3/s], 0.23188
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP, Design Size Maximum Supply Air Temperature from Supplemental Heater [C], 40.00000
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL, Design Size Rated Air Flow Rate [m3/s], 0.23188
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL, Design Size Gross Rated Total Cooling Capacity [W], 4399.04123
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL, Design Size Gross Rated Sensible Heat Ratio, 0.79780
! <DX Cooling Coil Standard Rating Information>, Component Type, Component Name, Standard Rating (Net) Cooling Capacity {W}, Standard Rating Net COP {W/W}, EER {Btu/W-h}, SEER User {Btu/W-h}, SEER Standard {Btu/W-h}, IEER {Btu/W-h}
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL, 4230.8, 2.59, 8.83, 8.90, 8.80, 9.0
! <DX Cooling Coil AHRI 2023 Standard Rating Information>, Component Type, Component Name, Standard Rating (Net) Cooling Capacity {W}, Standard Rating Net COP2 {W/W}, EER2 {Btu/W-h}, SEER2 User {Btu/W-h}, SEER2 Standard {Btu/W-h}, IEER 2022 {Btu/W-h}
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL, 4193.5, 2.51, 8.56, 8.61, 8.76, 8.6
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL, Design Size Rated Air Flow Rate [m3/s], 0.23188
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL, Design Size Gross Rated Heating Capacity [W], 4399.04123
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL, User-Specified Gross Rated Heating Capacity [W], 2.22045E-016
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL, Design Size Resistive Defrost Heater Capacity [W], 4399.04123
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL, User-Specified Resistive Defrost Heater Capacity [W], 2000.00000
! <DX Heating Coil Standard Rating Information>, Component Type, Component Name, High Temperature Heating (net) Rating Capacity {W}, Low Temperature Heating (net) Rating Capacity {W}, HSPF {Btu/W-h}, Region Number
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL, 179.3, 179.3, 3.40, 4
! <DX Heating Coil AHRI 2023 Standard Rating Information>, Component Type, Component Name, High Temperature Heating (net) Rating Capacity {W}, Low Temperature Heating (net) Rating Capacity {W}, HSPF2 {Btu/W-h}, Region Number
 DX Heating Coil AHRI 2023 Standard Rating Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL, 216.7, 216.7, 3.07, 4
 Component Sizing Information, Fan:ConstantVolume, PTHP CV FAN, Design Size Maximum Flow Rate [m3/s], 0.23188
 Component Sizing Information, Fan:ConstantVolume, PTHP CV FAN, Design Electric Power Consumption [W], 82.81396
 Component Sizing Information, Coil:Heating:Electric, PTHP ELEC HTG BACKUP COIL, Design Size Nominal Capacity [W], 5388.60933
 Component Sizing Information, ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC, ELEC BASEBOARD 3, Design Size Heating Design Capacity [W], 3906.50354
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 3, Design Size Cooling Supply Air Flow Rate [m3/s], 0.16809
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 3, Design Size Heating Supply Air Flow Rate [m3/s], 0.16809
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 3, Design Size No Load Supply Air Flow Rate [m3/s], 0.16809
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 3, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 3, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 3, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 3, Design Size Maximum Supply Air Temperature from Supplemental Heater [C], 40.00000
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 3, Design Size Rated Air Flow Rate [m3/s], 0.16809
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 3, Design Size Gross Rated Total Cooling Capacity [W], 3060.87893
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 3, Design Size Gross Rated Sensible Heat Ratio, 0.80022
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 3, 2938.6, 2.57, 8.78, 8.85, 8.74, 8.9
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 3, 2911.5, 2.49, 8.50, 8.55, 8.69, 8.5
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 3, Design Size Rated Air Flow Rate [m3/s], 0.16809
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 3, Design Size Gross Rated Heating Capacity [W], 3060.87893
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 3, User-Specified Gross Rated Heating Capacity [W], 2.22045E-016
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 3, Design Size Resistive Defrost Heater Capacity [W], 3060.87893
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 3, User-Specified Resistive Defrost Heater Capacity [W], 2000.00000
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 3, 130.0, 130.0, 3.40, 4
 DX Heating Coil AHRI 2023 Standard Rating Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 3, 157.1, 157.1, 3.07, 4
 Component Sizing Information, Fan:ConstantVolume, PTHP CV FAN 3, Design Size Maximum Flow Rate [m3/s], 0.16809
 Component Sizing Information, Fan:ConstantVolume, PTHP CV FAN 3, Design Electric Power Consumption [W], 60.03244
 Component Sizing Information, Coil:Heating:Electric, PTHP ELEC HTG BACKUP COIL 3, Design Size Nominal Capacity [W], 3906.50482
 Component Sizing Information, ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC, ELEC BASEBOARD 4, Design Size Heating Design Capacity [W], 4026.83357
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 4, Design Size Cooling Supply Air Flow Rate [m3/s], 0.17327
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 4, Design Size Heating Supply Air Flow Rate [m3/s], 0.17327
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 4, Design Size No Load Supply Air Flow Rate [m3/s], 0.17327
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 4, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 4, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 4, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 4, Design Size Maximum Supply Air Temperature from Supplemental Heater [C], 40.00000
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 4, Design Size Rated Air Flow Rate [m3/s], 0.17327
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 4, Design Size Gross Rated Total Cooling Capacity [W], 2868.29917
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 4, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 4, 2741.5, 2.53, 8.64, 8.70, 8.60, 8.7
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 4, 2713.6, 2.44, 8.34, 8.38, 8.52, 8.2
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 4, Design Size Rated Air Flow Rate [m3/s], 0.17327
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 4, Design Size Gross Rated Heating Capacity [W], 2868.29917
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 4, User-Specified Gross Rated Heating Capacity [W], 2.22045E-016
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 4, Design Size Resistive Defrost Heater Capacity [W], 2868.29917
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 4, User-Specified Resistive Defrost Heater Capacity [W], 2000.00000
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 4, 134.0, 134.0, 3.40, 4
 DX Heating Coil AHRI 2023 Standard Rating Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 4, 161.9, 161.9, 3.07, 4
 Component Sizing Information, Fan:ConstantVolume, PTHP CV FAN 4, Design Size Maximum Flow Rate [m3/s], 0.17327
 Component Sizing Information, Fan:ConstantVolume, PTHP CV FAN 4, Design Electric Power Consumption [W], 61.88355
 Component Sizing Information, Coil:Heating:Electric, PTHP ELEC HTG BACKUP COIL 4, Design Size Nominal Capacity [W], 4026.83448
 Component Sizing Information, ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC, ELEC BASEBOARD 5, Design Size Heating Design Capacity [W], 5521.20558
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 5, Design Size Cooling Supply Air Flow Rate [m3/s], 0.24082
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 5, Design Size Heating Supply Air Flow Rate [m3/s], 0.24082
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 5, Design Size No Load Supply Air Flow Rate [m3/s], 0.24082
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 5, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 5, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 5, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 5, Design Size Maximum Supply Air Temperature from Supplemental Heater [C], 40.00000
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 5, Design Size Rated Air Flow Rate [m3/s], 0.24082
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 5, Design Size Gross Rated Total Cooling Capacity [W], 3986.34487
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 5, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 5, 3810.2, 2.53, 8.64, 8.70, 8.60, 8.7
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 5, 3771.4, 2.44, 8.34, 8.38, 8.52, 8.2
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 5, Design Size Rated Air Flow Rate [m3/s], 0.24082
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 5, Design Size Gross Rated Heating Capacity [W], 3986.34487
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 5, User-Specified Gross Rated Heating Capacity [W], 2.22045E-016
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 5, Design Size Resistive Defrost Heater Capacity [W], 3986.34487
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 5, User-Specified Resistive Defrost Heater Capacity [W], 2000.00000
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 5, 186.2, 186.2, 3.39, 4
 DX Heating Coil AHRI 2023 Standard Rating Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 5, 225.0, 225.0, 3.07, 4
 Component Sizing Information, Fan:ConstantVolume, PTHP CV FAN 5, Design Size Maximum Flow Rate [m3/s], 0.24082
 Component Sizing Information, Fan:ConstantVolume, PTHP CV FAN 5, Design Electric Power Consumption [W], 86.00539
 Component Sizing Information, Coil:Heating:Electric, PTHP ELEC HTG BACKUP COIL 5, Design Size Nominal Capacity [W], 5521.21005
 Component Sizing Information, ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC, ELEC BASEBOARD 6, Design Size Heating Design Capacity [W], 5428.03959
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 6, Design Size Cooling Supply Air Flow Rate [m3/s], 0.23357
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 6, Design Size Heating Supply Air Flow Rate [m3/s], 0.23357
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 6, Design Size No Load Supply Air Flow Rate [m3/s], 0.23357
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 6, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 6, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 6, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 6, Design Size Maximum Supply Air Temperature from Supplemental Heater [C], 40.00000
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 6, Design Size Rated Air Flow Rate [m3/s], 0.23357
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 6, Design Size Gross Rated Total Cooling Capacity [W], 3866.47239
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 6, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 6, 3695.6, 2.53, 8.64, 8.70, 8.60, 8.7
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 6, 3658.0, 2.44, 8.34, 8.38, 8.52, 8.2
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 6, Design Size Rated Air Flow Rate [m3/s], 0.23357
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 6, Design Size Gross Rated Heating Capacity [W], 3866.47239
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 6, User-Specified Gross Rated Heating Capacity [W], 2.22045E-016
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 6, Design Size Resistive Defrost Heater Capacity [W], 3866.47239
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 6, User-Specified Resistive Defrost Heater Capacity [W], 2000.00000
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 6, 180.6, 180.6, 3.39, 4
 DX Heating Coil AHRI 2023 Standard Rating Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 6, 218.3, 218.3, 3.07, 4
 Component Sizing Information, Fan:ConstantVolume, PTHP CV FAN 6, Design Size Maximum Flow Rate [m3/s], 0.23357
 Component Sizing Information, Fan:ConstantVolume, PTHP CV FAN 6, Design Electric Power Consumption [W], 83.41914
 Component Sizing Information, Coil:Heating:Electric, PTHP ELEC HTG BACKUP COIL 6, Design Size Nominal Capacity [W], 5428.04402
 Component Sizing Information, ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC, ELEC BASEBOARD 16, Design Size Heating Design Capacity [W], 3994.69625
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 16, Design Size Cooling Supply Air Flow Rate [m3/s], 0.17188
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 16, Design Size Heating Supply Air Flow Rate [m3/s], 0.17188
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 16, Design Size No Load Supply Air Flow Rate [m3/s], 0.17188
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 16, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 16, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 16, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 16, Design Size Maximum Supply Air Temperature from Supplemental Heater [C], 40.00000
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 16, Design Size Rated Air Flow Rate [m3/s], 0.17188
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 16, Design Size Gross Rated Total Cooling Capacity [W], 2845.28106
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 16, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 16, 2719.5, 2.53, 8.64, 8.70, 8.60, 8.7
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 16, 2691.8, 2.44, 8.34, 8.38, 8.52, 8.2
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 16, Design Size Rated Air Flow Rate [m3/s], 0.17188
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 16, Design Size Gross Rated Heating Capacity [W], 2845.28106
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 16, User-Specified Gross Rated Heating Capacity [W], 2.22045E-016
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 16, Design Size Resistive Defrost Heater Capacity [W], 2845.28106
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 16, User-Specified Resistive Defrost Heater Capacity [W], 2000.00000
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 16, 132.9, 132.9, 3.40, 4
 DX Heating Coil AHRI 2023 Standard Rating Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 16, 160.6, 160.6, 3.07, 4
 Component Sizing Information, Fan:ConstantVolume, PTHP CV FAN 16, Design Size Maximum Flow Rate [m3/s], 0.17188
 Component Sizing Information, Fan:ConstantVolume, PTHP CV FAN 16, Design Electric Power Consumption [W], 61.38694
 Component Sizing Information, Coil:Heating:Electric, PTHP ELEC HTG BACKUP COIL 16, Design Size Nominal Capacity [W], 3994.69754
 Component Sizing Information, ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC, ELEC BASEBOARD 8, Design Size Heating Design Capacity [W], 4807.81619
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 8, Design Size Cooling Supply Air Flow Rate [m3/s], 0.20685
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 8, Design Size Heating Supply Air Flow Rate [m3/s], 0.20685
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 8, Design Size No Load Supply Air Flow Rate [m3/s], 0.20685
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 8, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 8, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 8, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 8, Design Size Maximum Supply Air Temperature from Supplemental Heater [C], 40.00000
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 8, Design Size Rated Air Flow Rate [m3/s], 0.20685
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 8, Design Size Gross Rated Total Cooling Capacity [W], 3424.03590
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 8, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 8, 3272.7, 2.53, 8.64, 8.70, 8.60, 8.7
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 8, 3239.4, 2.44, 8.34, 8.38, 8.52, 8.2
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 8, Design Size Rated Air Flow Rate [m3/s], 0.20685
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 8, Design Size Gross Rated Heating Capacity [W], 3424.03590
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 8, User-Specified Gross Rated Heating Capacity [W], 2.22045E-016
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 8, Design Size Resistive Defrost Heater Capacity [W], 3424.03590
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 8, User-Specified Resistive Defrost Heater Capacity [W], 2000.00000
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 8, 160.0, 160.0, 3.40, 4
 DX Heating Coil AHRI 2023 Standard Rating Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 8, 193.3, 193.3, 3.07, 4
 Component Sizing Information, Fan:ConstantVolume, PTHP CV FAN 8, Design Size Maximum Flow Rate [m3/s], 0.20685
 Component Sizing Information, Fan:ConstantVolume, PTHP CV FAN 8, Design Electric Power Consumption [W], 73.87357
 Component Sizing Information, Coil:Heating:Electric, PTHP ELEC HTG BACKUP COIL 8, Design Size Nominal Capacity [W], 4807.81827
 Component Sizing Information, ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC, ELEC BASEBOARD 9, Design Size Heating Design Capacity [W], 2733.05342
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 9, Design Size Cooling Supply Air Flow Rate [m3/s], 0.11761
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 9, Design Size Heating Supply Air Flow Rate [m3/s], 0.11761
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 9, Design Size No Load Supply Air Flow Rate [m3/s], 0.11761
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 9, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 9, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 9, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 9, Design Size Maximum Supply Air Temperature from Supplemental Heater [C], 40.00000
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 9, Design Size Rated Air Flow Rate [m3/s], 0.11761
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 9, Design Size Gross Rated Total Cooling Capacity [W], 1946.94009
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 9, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 9, 1860.9, 2.53, 8.64, 8.70, 8.60, 8.7
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 9, 1841.9, 2.44, 8.34, 8.38, 8.52, 8.2
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 9, Design Size Rated Air Flow Rate [m3/s], 0.11761
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 9, Design Size Gross Rated Heating Capacity [W], 1946.94009
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 9, User-Specified Gross Rated Heating Capacity [W], 2.22045E-016
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 9, User-Specified Resistive Defrost Heater Capacity [W], 2000.00000
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 9, 91.0, 91.0, 3.41, 4
 DX Heating Coil AHRI 2023 Standard Rating Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 9, 109.9, 109.9, 3.07, 4
 Component Sizing Information, Fan:ConstantVolume, PTHP CV FAN 9, Design Size Maximum Flow Rate [m3/s], 0.11761
 Component Sizing Information, Fan:ConstantVolume, PTHP CV FAN 9, Design Electric Power Consumption [W], 42.00523
 Component Sizing Information, Coil:Heating:Electric, PTHP ELEC HTG BACKUP COIL 9, Design Size Nominal Capacity [W], 2733.05339
 Component Sizing Information, ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC, ELEC BASEBOARD 10, Design Size Heating Design Capacity [W], 4057.99185
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 10, Design Size Cooling Supply Air Flow Rate [m3/s], 0.17461
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 10, Design Size Heating Supply Air Flow Rate [m3/s], 0.17461
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 10, Design Size No Load Supply Air Flow Rate [m3/s], 0.17461
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 10, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 10, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 10, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 10, Design Size Maximum Supply Air Temperature from Supplemental Heater [C], 40.00000
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 10, Design Size Rated Air Flow Rate [m3/s], 0.17461
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 10, Design Size Gross Rated Total Cooling Capacity [W], 2890.34006
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 10, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 10, 2762.6, 2.53, 8.64, 8.70, 8.60, 8.7
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 10, 2734.5, 2.44, 8.34, 8.38, 8.52, 8.2
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 10, Design Size Rated Air Flow Rate [m3/s], 0.17461
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 10, Design Size Gross Rated Heating Capacity [W], 2890.34006
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 10, User-Specified Gross Rated Heating Capacity [W], 2.22045E-016
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 10, Design Size Resistive Defrost Heater Capacity [W], 2890.34006
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 10, User-Specified Resistive Defrost Heater Capacity [W], 2000.00000
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 10, 135.0, 135.0, 3.40, 4
 DX Heating Coil AHRI 2023 Standard Rating Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 10, 163.2, 163.2, 3.07, 4
 Component Sizing Information, Fan:ConstantVolume, PTHP CV FAN 10, Design Size Maximum Flow Rate [m3/s], 0.17461
 Component Sizing Information, Fan:ConstantVolume, PTHP CV FAN 10, Design Electric Power Consumption [W], 62.35909
 Component Sizing Information, Coil:Heating:Electric, PTHP ELEC HTG BACKUP COIL 10, Design Size Nominal Capacity [W], 4057.99317
 Component Sizing Information, ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC, ELEC BASEBOARD 11, Design Size Heating Design Capacity [W], 2902.89314
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 11, Design Size Cooling Supply Air Flow Rate [m3/s], 0.12492
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 11, Design Size Heating Supply Air Flow Rate [m3/s], 0.12492
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 11, Design Size No Load Supply Air Flow Rate [m3/s], 0.12492
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 11, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 11, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 11, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 11, Design Size Maximum Supply Air Temperature from Supplemental Heater [C], 40.00000
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 11, Design Size Rated Air Flow Rate [m3/s], 0.12492
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 11, Design Size Gross Rated Total Cooling Capacity [W], 2067.92517
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 11, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 11, 1976.5, 2.53, 8.64, 8.70, 8.60, 8.7
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 11, 1956.4, 2.44, 8.34, 8.38, 8.52, 8.2
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 11, Design Size Rated Air Flow Rate [m3/s], 0.12492
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 11, Design Size Gross Rated Heating Capacity [W], 2067.92517
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 11, User-Specified Gross Rated Heating Capacity [W], 2.22045E-016
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 11, User-Specified Resistive Defrost Heater Capacity [W], 2000.00000
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 11, 96.6, 96.6, 3.41, 4
 DX Heating Coil AHRI 2023 Standard Rating Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 11, 116.7, 116.7, 3.07, 4
 Component Sizing Information, Fan:ConstantVolume, PTHP CV FAN 11, Design Size Maximum Flow Rate [m3/s], 0.12492
 Component Sizing Information, Fan:ConstantVolume, PTHP CV FAN 11, Design Electric Power Consumption [W], 44.61549
 Component Sizing Information, Coil:Heating:Electric, PTHP ELEC HTG BACKUP COIL 11, Design Size Nominal Capacity [W], 2902.89311
 Component Sizing Information, ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC, ELEC BASEBOARD 12, Design Size Heating Design Capacity [W], 4287.52252
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 12, Design Size Cooling Supply Air Flow Rate [m3/s], 0.18449
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 12, Design Size Heating Supply Air Flow Rate [m3/s], 0.18449
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 12, Design Size No Load Supply Air Flow Rate [m3/s], 0.18449
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 12, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 12, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 12, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 12, Design Size Maximum Supply Air Temperature from Supplemental Heater [C], 40.00000
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 12, Design Size Rated Air Flow Rate [m3/s], 0.18449
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 12, Design Size Gross Rated Total Cooling Capacity [W], 3053.95105
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 12, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 12, 2919.0, 2.53, 8.64, 8.70, 8.60, 8.7
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 12, 2889.3, 2.44, 8.34, 8.38, 8.52, 8.2
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 12, Design Size Rated Air Flow Rate [m3/s], 0.18449
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 12, Design Size Gross Rated Heating Capacity [W], 3053.95105
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 12, User-Specified Gross Rated Heating Capacity [W], 2.22045E-016
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 12, Design Size Resistive Defrost Heater Capacity [W], 3053.95105
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 12, User-Specified Resistive Defrost Heater Capacity [W], 2000.00000
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 12, 142.7, 142.7, 3.40, 4
 DX Heating Coil AHRI 2023 Standard Rating Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 12, 172.4, 172.4, 3.07, 4
 Component Sizing Information, Fan:ConstantVolume, PTHP CV FAN 12, Design Size Maximum Flow Rate [m3/s], 0.18449
 Component Sizing Information, Fan:ConstantVolume, PTHP CV FAN 12, Design Electric Power Consumption [W], 65.88899
 Component Sizing Information, Coil:Heating:Electric, PTHP ELEC HTG BACKUP COIL 12, Design Size Nominal Capacity [W], 4287.52358
 Component Sizing Information, ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC, ELEC BASEBOARD 15, Design Size Heating Design Capacity [W], 4561.50713
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 15, Design Size Cooling Supply Air Flow Rate [m3/s], 0.19625
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 15, Design Size Heating Supply Air Flow Rate [m3/s], 0.19625
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 15, Design Size No Load Supply Air Flow Rate [m3/s], 0.19625
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 15, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 15, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 15, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 15, Design Size Maximum Supply Air Temperature from Supplemental Heater [C], 40.00000
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 15, Design Size Rated Air Flow Rate [m3/s], 0.19625
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 15, Design Size Gross Rated Total Cooling Capacity [W], 3261.15730
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 15, Design Size Gross Rated Sensible Heat Ratio, 0.80025
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 15, 3117.6, 2.53, 8.65, 8.71, 8.60, 8.7
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 15, 3086.0, 2.45, 8.34, 8.39, 8.52, 8.3
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 15, Design Size Rated Air Flow Rate [m3/s], 0.19625
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 15, Design Size Gross Rated Heating Capacity [W], 3261.15730
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 15, User-Specified Gross Rated Heating Capacity [W], 2.22045E-016
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 15, Design Size Resistive Defrost Heater Capacity [W], 3261.15730
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 15, User-Specified Resistive Defrost Heater Capacity [W], 2000.00000
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 15, 151.8, 151.8, 3.40, 4
 DX Heating Coil AHRI 2023 Standard Rating Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 15, 183.4, 183.4, 3.07, 4
 Component Sizing Information, Fan:ConstantVolume, PTHP CV FAN 15, Design Size Maximum Flow Rate [m3/s], 0.19625
 Component Sizing Information, Fan:ConstantVolume, PTHP CV FAN 15, Design Electric Power Consumption [W], 70.09080
 Component Sizing Information, Coil:Heating:Electric, PTHP ELEC HTG BACKUP COIL 15, Design Size Nominal Capacity [W], 4561.50913
 Component Sizing Information, ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC, ELEC BASEBOARD 13, Design Size Heating Design Capacity [W], 5834.28082
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 13, Design Size Cooling Supply Air Flow Rate [m3/s], 0.25105
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 13, Design Size Heating Supply Air Flow Rate [m3/s], 0.25105
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 13, Design Size No Load Supply Air Flow Rate [m3/s], 0.25105
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 13, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 13, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 13, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 13, Design Size Maximum Supply Air Temperature from Supplemental Heater [C], 40.00000
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 13, Design Size Rated Air Flow Rate [m3/s], 0.25105
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 13, Design Size Gross Rated Total Cooling Capacity [W], 4155.80352
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 13, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 13, 3972.1, 2.53, 8.64, 8.70, 8.60, 8.7
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 13, 3931.7, 2.44, 8.34, 8.38, 8.52, 8.2
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 13, Design Size Rated Air Flow Rate [m3/s], 0.25105
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 13, Design Size Gross Rated Heating Capacity [W], 4155.80352
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 13, User-Specified Gross Rated Heating Capacity [W], 2.22045E-016
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 13, Design Size Resistive Defrost Heater Capacity [W], 4155.80352
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 13, User-Specified Resistive Defrost Heater Capacity [W], 2000.00000
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 13, 194.1, 194.1, 3.39, 4
 DX Heating Coil AHRI 2023 Standard Rating Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 13, 234.6, 234.6, 3.07, 4
 Component Sizing Information, Fan:ConstantVolume, PTHP CV FAN 13, Design Size Maximum Flow Rate [m3/s], 0.25105
 Component Sizing Information, Fan:ConstantVolume, PTHP CV FAN 13, Design Electric Power Consumption [W], 89.66146
 Component Sizing Information, Coil:Heating:Electric, PTHP ELEC HTG BACKUP COIL 13, Design Size Nominal Capacity [W], 5834.28545
 Component Sizing Information, ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC, ELEC BASEBOARD 20, Design Size Heating Design Capacity [W], 4215.10852
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 20, Design Size Cooling Supply Air Flow Rate [m3/s], 0.18136
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 20, Design Size Heating Supply Air Flow Rate [m3/s], 0.18136
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 20, Design Size No Load Supply Air Flow Rate [m3/s], 0.18136
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 20, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 20, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 20, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 20, Design Size Maximum Supply Air Temperature from Supplemental Heater [C], 40.00000
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 20, Design Size Rated Air Flow Rate [m3/s], 0.18136
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 20, Design Size Gross Rated Total Cooling Capacity [W], 3002.23223
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 20, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 20, 2869.5, 2.53, 8.64, 8.70, 8.60, 8.7
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 20, 2840.3, 2.44, 8.34, 8.38, 8.52, 8.2
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 20, Design Size Rated Air Flow Rate [m3/s], 0.18136
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 20, Design Size Gross Rated Heating Capacity [W], 3002.23223
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 20, User-Specified Gross Rated Heating Capacity [W], 2.22045E-016
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 20, Design Size Resistive Defrost Heater Capacity [W], 3002.23223
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 20, User-Specified Resistive Defrost Heater Capacity [W], 2000.00000
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 20, 140.2, 140.2, 3.40, 4
 DX Heating Coil AHRI 2023 Standard Rating Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 20, 169.5, 169.5, 3.07, 4
 Component Sizing Information, Fan:ConstantVolume, PTHP CV FAN 20, Design Size Maximum Flow Rate [m3/s], 0.18136
 Component Sizing Information, Fan:ConstantVolume, PTHP CV FAN 20, Design Electric Power Consumption [W], 64.77316
 Component Sizing Information, Coil:Heating:Electric, PTHP ELEC HTG BACKUP COIL 20, Design Size Nominal Capacity [W], 4215.10994
 Component Sizing Information, ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC, ELEC BASEBOARD 22, Design Size Heating Design Capacity [W], 7684.47967
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 22, Design Size Cooling Supply Air Flow Rate [m3/s], 0.33052
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 22, Design Size Heating Supply Air Flow Rate [m3/s], 0.33052
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 22, Design Size No Load Supply Air Flow Rate [m3/s], 0.33052
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 22, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 22, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 22, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 22, Design Size Maximum Supply Air Temperature from Supplemental Heater [C], 40.00000
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 22, Design Size Rated Air Flow Rate [m3/s], 0.33052
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 22, Design Size Gross Rated Total Cooling Capacity [W], 5474.55882
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 22, Design Size Gross Rated Sensible Heat Ratio, 0.80043
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 22, 5232.8, 2.53, 8.64, 8.70, 8.60, 8.7
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 22, 5179.5, 2.44, 8.34, 8.38, 8.52, 8.2
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 22, Design Size Rated Air Flow Rate [m3/s], 0.33052
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 22, Design Size Gross Rated Heating Capacity [W], 5474.55882
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 22, User-Specified Gross Rated Heating Capacity [W], 2.22045E-016
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 22, Design Size Resistive Defrost Heater Capacity [W], 5474.55882
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 22, User-Specified Resistive Defrost Heater Capacity [W], 2000.00000
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 22, 255.6, 255.6, 3.38, 4
 DX Heating Coil AHRI 2023 Standard Rating Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 22, 308.8, 308.8, 3.07, 4
 Component Sizing Information, Fan:ConstantVolume, PTHP CV FAN 22, Design Size Maximum Flow Rate [m3/s], 0.33052
 Component Sizing Information, Fan:ConstantVolume, PTHP CV FAN 22, Design Electric Power Consumption [W], 118.04156
 Component Sizing Information, Coil:Heating:Electric, PTHP ELEC HTG BACKUP COIL 22, Design Size Nominal Capacity [W], 7684.48267
 Component Sizing Information, ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC, ELEC BASEBOARD 23, Design Size Heating Design Capacity [W], 6716.12336
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 23, Design Size Cooling Supply Air Flow Rate [m3/s], 0.28894
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 23, Design Size Heating Supply Air Flow Rate [m3/s], 0.28894
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 23, Design Size No Load Supply Air Flow Rate [m3/s], 0.28894
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 23, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 23, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 23, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 23, Design Size Maximum Supply Air Temperature from Supplemental Heater [C], 40.00000
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 23, Design Size Rated Air Flow Rate [m3/s], 0.28894
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 23, Design Size Gross Rated Total Cooling Capacity [W], 4782.90660
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 23, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 23, 4571.5, 2.53, 8.64, 8.70, 8.60, 8.7
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 23, 4525.0, 2.44, 8.34, 8.38, 8.52, 8.2
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 23, Design Size Rated Air Flow Rate [m3/s], 0.28894
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 23, Design Size Gross Rated Heating Capacity [W], 4782.90660
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 23, User-Specified Gross Rated Heating Capacity [W], 2.22045E-016
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 23, Design Size Resistive Defrost Heater Capacity [W], 4782.90660
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 23, User-Specified Resistive Defrost Heater Capacity [W], 2000.00000
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 23, 223.4, 223.4, 3.39, 4
 DX Heating Coil AHRI 2023 Standard Rating Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 23, 270.0, 270.0, 3.07, 4
 Component Sizing Information, Fan:ConstantVolume, PTHP CV FAN 23, Design Size Maximum Flow Rate [m3/s], 0.28894
 Component Sizing Information, Fan:ConstantVolume, PTHP CV FAN 23, Design Electric Power Consumption [W], 103.19121
 Component Sizing Information, Coil:Heating:Electric, PTHP ELEC HTG BACKUP COIL 23, Design Size Nominal Capacity [W], 6716.12320
 Component Sizing Information, ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC, ELEC BASEBOARD 24, Design Size Heating Design Capacity [W], 12054.82482
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 24, Design Size Cooling Supply Air Flow Rate [m3/s], 0.51856
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 24, Design Size Heating Supply Air Flow Rate [m3/s], 0.51856
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 24, Design Size No Load Supply Air Flow Rate [m3/s], 0.51856
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 24, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 24, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 24, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 24, Design Size Maximum Supply Air Temperature from Supplemental Heater [C], 40.00000
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 24, Design Size Rated Air Flow Rate [m3/s], 0.51856
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 24, Design Size Gross Rated Total Cooling Capacity [W], 8612.65699
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 24, Design Size Gross Rated Sensible Heat Ratio, 0.80043
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 24, 8233.3, 2.53, 8.65, 8.70, 8.60, 8.7
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 24, 8149.8, 2.45, 8.34, 8.39, 8.52, 8.3
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 24, Design Size Rated Air Flow Rate [m3/s], 0.51856
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 24, Design Size Gross Rated Heating Capacity [W], 8612.65699
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 24, User-Specified Gross Rated Heating Capacity [W], 2.22045E-016
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 24, Design Size Resistive Defrost Heater Capacity [W], 8612.65699
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 24, User-Specified Resistive Defrost Heater Capacity [W], 2000.00000
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 24, 401.0, 401.0, 3.34, 4
 DX Heating Coil AHRI 2023 Standard Rating Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 24, 484.5, 484.5, 3.07, 4
 Component Sizing Information, Fan:ConstantVolume, PTHP CV FAN 24, Design Size Maximum Flow Rate [m3/s], 0.51856
 Component Sizing Information, Fan:ConstantVolume, PTHP CV FAN 24, Design Electric Power Consumption [W], 185.19920
 Component Sizing Information, Coil:Heating:Electric, PTHP ELEC HTG BACKUP COIL 24, Design Size Nominal Capacity [W], 12054.83207
 Component Sizing Information, ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC, ELEC BASEBOARD 21, Design Size Heating Design Capacity [W], 7374.10200
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 21, Design Size Cooling Supply Air Flow Rate [m3/s], 0.31720
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 21, Design Size Heating Supply Air Flow Rate [m3/s], 0.31720
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 21, Design Size No Load Supply Air Flow Rate [m3/s], 0.31720
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 21, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 21, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 21, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 21, Design Size Maximum Supply Air Temperature from Supplemental Heater [C], 40.00000
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 21, Design Size Rated Air Flow Rate [m3/s], 0.31720
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 21, Design Size Gross Rated Total Cooling Capacity [W], 5380.86521
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 21, Design Size Gross Rated Sensible Heat Ratio, 0.80076
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 21, 5149.1, 2.54, 8.68, 8.74, 8.63, 8.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 21, 5098.0, 2.46, 8.38, 8.42, 8.56, 8.3
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 21, Design Size Rated Air Flow Rate [m3/s], 0.31720
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 21, Design Size Gross Rated Heating Capacity [W], 5380.86521
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 21, User-Specified Gross Rated Heating Capacity [W], 2.22045E-016
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 21, Design Size Resistive Defrost Heater Capacity [W], 5380.86521
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 21, User-Specified Resistive Defrost Heater Capacity [W], 2000.00000
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 21, 245.3, 245.3, 3.39, 4
 DX Heating Coil AHRI 2023 Standard Rating Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 21, 296.4, 296.4, 3.07, 4
 Component Sizing Information, Fan:ConstantVolume, PTHP CV FAN 21, Design Size Maximum Flow Rate [m3/s], 0.31720
 Component Sizing Information, Fan:ConstantVolume, PTHP CV FAN 21, Design Electric Power Consumption [W], 113.28463
 Component Sizing Information, Coil:Heating:Electric, PTHP ELEC HTG BACKUP COIL 21, Design Size Nominal Capacity [W], 7374.10455
 Component Sizing Information, ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC, ELEC BASEBOARD 19, Design Size Heating Design Capacity [W], 8084.09032
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 19, Design Size Cooling Supply Air Flow Rate [m3/s], 0.34775
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 19, Design Size Heating Supply Air Flow Rate [m3/s], 0.34775
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 19, Design Size No Load Supply Air Flow Rate [m3/s], 0.34775
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 19, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 19, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 19, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 19, Design Size Maximum Supply Air Temperature from Supplemental Heater [C], 40.00000
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 19, Design Size Rated Air Flow Rate [m3/s], 0.34775
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 19, Design Size Gross Rated Total Cooling Capacity [W], 5918.28875
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 19, Design Size Gross Rated Sensible Heat Ratio, 0.80060
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 19, 5664.3, 2.54, 8.68, 8.74, 8.64, 8.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 19, 5608.3, 2.46, 8.38, 8.43, 8.57, 8.3
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 19, Design Size Rated Air Flow Rate [m3/s], 0.34775
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 19, Design Size Gross Rated Heating Capacity [W], 5918.28875
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 19, User-Specified Gross Rated Heating Capacity [W], 2.22045E-016
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 19, Design Size Resistive Defrost Heater Capacity [W], 5918.28875
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 19, User-Specified Resistive Defrost Heater Capacity [W], 2000.00000
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 19, 268.9, 268.9, 3.38, 4
 DX Heating Coil AHRI 2023 Standard Rating Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 19, 324.9, 324.9, 3.07, 4
 Component Sizing Information, Fan:ConstantVolume, PTHP CV FAN 19, Design Size Maximum Flow Rate [m3/s], 0.34775
 Component Sizing Information, Fan:ConstantVolume, PTHP CV FAN 19, Design Electric Power Consumption [W], 124.19533
 Component Sizing Information, Coil:Heating:Electric, PTHP ELEC HTG BACKUP COIL 19, Design Size Nominal Capacity [W], 8084.09270
 Component Sizing Information, ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC, ELEC BASEBOARD 18, Design Size Heating Design Capacity [W], 4726.61081
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 18, Design Size Cooling Supply Air Flow Rate [m3/s], 0.20335
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 18, Design Size Heating Supply Air Flow Rate [m3/s], 0.20335
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 18, Design Size No Load Supply Air Flow Rate [m3/s], 0.20335
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 18, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 18, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 18, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 18, Design Size Maximum Supply Air Temperature from Supplemental Heater [C], 40.00000
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 18, Design Size Rated Air Flow Rate [m3/s], 0.20335
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 18, Design Size Gross Rated Total Cooling Capacity [W], 3366.23890
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 18, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 18, 3217.5, 2.53, 8.64, 8.70, 8.60, 8.7
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 18, 3184.7, 2.44, 8.34, 8.38, 8.52, 8.2
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 18, Design Size Rated Air Flow Rate [m3/s], 0.20335
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 18, Design Size Gross Rated Heating Capacity [W], 3366.23890
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 18, User-Specified Gross Rated Heating Capacity [W], 2.22045E-016
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 18, Design Size Resistive Defrost Heater Capacity [W], 3366.23890
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 18, User-Specified Resistive Defrost Heater Capacity [W], 2000.00000
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 18, 157.3, 157.3, 3.40, 4
 DX Heating Coil AHRI 2023 Standard Rating Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 18, 190.0, 190.0, 3.07, 4
 Component Sizing Information, Fan:ConstantVolume, PTHP CV FAN 18, Design Size Maximum Flow Rate [m3/s], 0.20335
 Component Sizing Information, Fan:ConstantVolume, PTHP CV FAN 18, Design Electric Power Consumption [W], 72.62660
 Component Sizing Information, Coil:Heating:Electric, PTHP ELEC HTG BACKUP COIL 18, Design Size Nominal Capacity [W], 4726.61285
 Component Sizing Information, ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC, ELEC BASEBOARD 17, Design Size Heating Design Capacity [W], 4955.37342
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 17, Design Size Cooling Supply Air Flow Rate [m3/s], 0.21319
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 17, Design Size Heating Supply Air Flow Rate [m3/s], 0.21319
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 17, Design Size No Load Supply Air Flow Rate [m3/s], 0.21319
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 17, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 17, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 17, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 17, Design Size Maximum Supply Air Temperature from Supplemental Heater [C], 40.00000
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 17, Design Size Rated Air Flow Rate [m3/s], 0.21319
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 17, Design Size Gross Rated Total Cooling Capacity [W], 3529.09844
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 17, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 17, 3373.1, 2.53, 8.64, 8.70, 8.60, 8.7
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 17, 3338.8, 2.44, 8.34, 8.38, 8.52, 8.2
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 17, Design Size Rated Air Flow Rate [m3/s], 0.21319
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 17, Design Size Gross Rated Heating Capacity [W], 3529.09844
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 17, User-Specified Gross Rated Heating Capacity [W], 2.22045E-016
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 17, Design Size Resistive Defrost Heater Capacity [W], 3529.09844
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 17, User-Specified Resistive Defrost Heater Capacity [W], 2000.00000
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 17, 164.9, 164.9, 3.40, 4
 DX Heating Coil AHRI 2023 Standard Rating Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 17, 199.2, 199.2, 3.07, 4
 Component Sizing Information, Fan:ConstantVolume, PTHP CV FAN 17, Design Size Maximum Flow Rate [m3/s], 0.21319
 Component Sizing Information, Fan:ConstantVolume, PTHP CV FAN 17, Design Electric Power Consumption [W], 76.14030
 Component Sizing Information, Coil:Heating:Electric, PTHP ELEC HTG BACKUP COIL 17, Design Size Nominal Capacity [W], 4955.37557
 Component Sizing Information, ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC, ELEC BASEBOARD 1, Design Size Heating Design Capacity [W], 2726.04900
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 1, Design Size Cooling Supply Air Flow Rate [m3/s], 0.11731
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 1, Design Size Heating Supply Air Flow Rate [m3/s], 0.11731
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 1, Design Size No Load Supply Air Flow Rate [m3/s], 0.11731
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 1, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 1, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 1, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 1, Design Size Maximum Supply Air Temperature from Supplemental Heater [C], 40.00000
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 1, Design Size Rated Air Flow Rate [m3/s], 0.11731
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 1, Design Size Gross Rated Total Cooling Capacity [W], 2662.79116
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 1, Design Size Gross Rated Sensible Heat Ratio, 0.73013
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 1, 2578.8, 2.65, 9.06, 9.14, 9.04, 9.3
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 1, 2559.9, 2.59, 8.82, 8.89, 9.04, 9.0
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 1, Design Size Rated Air Flow Rate [m3/s], 0.11731
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 1, Design Size Gross Rated Heating Capacity [W], 2662.79116
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 1, User-Specified Gross Rated Heating Capacity [W], 2.22045E-016
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 1, Design Size Resistive Defrost Heater Capacity [W], 2662.79116
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 1, User-Specified Resistive Defrost Heater Capacity [W], 2000.00000
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 1, 90.7, 90.7, 3.41, 4
 DX Heating Coil AHRI 2023 Standard Rating Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 1, 109.6, 109.6, 3.07, 4
 Component Sizing Information, Fan:ConstantVolume, PTHP CV FAN 1, Design Size Maximum Flow Rate [m3/s], 0.11731
 Component Sizing Information, Fan:ConstantVolume, PTHP CV FAN 1, Design Electric Power Consumption [W], 41.89802
 Component Sizing Information, Coil:Heating:Electric, PTHP ELEC HTG BACKUP COIL 1, Design Size Nominal Capacity [W], 2726.04898
 Component Sizing Information, ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC, ELEC BASEBOARD 2, Design Size Heating Design Capacity [W], 4096.63022
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 2, Design Size Cooling Supply Air Flow Rate [m3/s], 0.17628
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 2, Design Size Heating Supply Air Flow Rate [m3/s], 0.17628
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 2, Design Size No Load Supply Air Flow Rate [m3/s], 0.17628
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 2, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 2, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 2, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 2, Design Size Maximum Supply Air Temperature from Supplemental Heater [C], 40.00000
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 2, Design Size Rated Air Flow Rate [m3/s], 0.17628
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 2, Design Size Gross Rated Total Cooling Capacity [W], 2917.99352
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 2, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 2, 2789.0, 2.53, 8.64, 8.70, 8.60, 8.7
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 2, 2760.6, 2.44, 8.34, 8.38, 8.52, 8.2
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 2, Design Size Rated Air Flow Rate [m3/s], 0.17628
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 2, Design Size Gross Rated Heating Capacity [W], 2917.99352
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 2, User-Specified Gross Rated Heating Capacity [W], 2.22045E-016
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 2, Design Size Resistive Defrost Heater Capacity [W], 2917.99352
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 2, User-Specified Resistive Defrost Heater Capacity [W], 2000.00000
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 2, 136.3, 136.3, 3.40, 4
 DX Heating Coil AHRI 2023 Standard Rating Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 2, 164.7, 164.7, 3.07, 4
 Component Sizing Information, Fan:ConstantVolume, PTHP CV FAN 2, Design Size Maximum Flow Rate [m3/s], 0.17628
 Component Sizing Information, Fan:ConstantVolume, PTHP CV FAN 2, Design Electric Power Consumption [W], 62.95571
 Component Sizing Information, Coil:Heating:Electric, PTHP ELEC HTG BACKUP COIL 2, Design Size Nominal Capacity [W], 4096.63117
 Component Sizing Information, ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC, ELEC BASEBOARD 7, Design Size Heating Design Capacity [W], 3953.18517
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 7, Design Size Cooling Supply Air Flow Rate [m3/s], 0.17011
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 7, Design Size Heating Supply Air Flow Rate [m3/s], 0.17011
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 7, Design Size No Load Supply Air Flow Rate [m3/s], 0.17011
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 7, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 7, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 7, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 7, Design Size Maximum Supply Air Temperature from Supplemental Heater [C], 40.00000
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 7, Design Size Rated Air Flow Rate [m3/s], 0.17011
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 7, Design Size Gross Rated Total Cooling Capacity [W], 2955.53707
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 7, Design Size Gross Rated Sensible Heat Ratio, 0.80028
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 7, 2831.4, 2.55, 8.71, 8.77, 8.67, 8.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 7, 2804.0, 2.47, 8.42, 8.47, 8.60, 8.4
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 7, Design Size Rated Air Flow Rate [m3/s], 0.17011
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 7, Design Size Gross Rated Heating Capacity [W], 2955.53707
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 7, User-Specified Gross Rated Heating Capacity [W], 2.22045E-016
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 7, Design Size Resistive Defrost Heater Capacity [W], 2955.53707
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 7, User-Specified Resistive Defrost Heater Capacity [W], 2000.00000
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 7, 131.5, 131.5, 3.40, 4
 DX Heating Coil AHRI 2023 Standard Rating Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 7, 158.9, 158.9, 3.07, 4
 Component Sizing Information, Fan:ConstantVolume, PTHP CV FAN 7, Design Size Maximum Flow Rate [m3/s], 0.17011
 Component Sizing Information, Fan:ConstantVolume, PTHP CV FAN 7, Design Electric Power Consumption [W], 60.75244
 Component Sizing Information, Coil:Heating:Electric, PTHP ELEC HTG BACKUP COIL 7, Design Size Nominal Capacity [W], 3953.18609
 Component Sizing Information, ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC, ELEC BASEBOARD 14, Design Size Heating Design Capacity [W], 2693.33109
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 14, Design Size Cooling Supply Air Flow Rate [m3/s], 0.11591
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 14, Design Size Heating Supply Air Flow Rate [m3/s], 0.11591
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 14, Design Size No Load Supply Air Flow Rate [m3/s], 0.11591
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 14, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 14, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 14, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, PTHP 14, Design Size Maximum Supply Air Temperature from Supplemental Heater [C], 40.00000
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 14, Design Size Rated Air Flow Rate [m3/s], 0.11591
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 14, Design Size Gross Rated Total Cooling Capacity [W], 1918.65050
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 14, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 14, 1833.9, 2.53, 8.64, 8.70, 8.60, 8.7
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, PTHP 1 SPD DX CLG COIL 14, 1815.2, 2.44, 8.34, 8.38, 8.52, 8.2
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 14, Design Size Rated Air Flow Rate [m3/s], 0.11591
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 14, Design Size Gross Rated Heating Capacity [W], 1918.65050
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 14, User-Specified Gross Rated Heating Capacity [W], 2.22045E-016
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 14, User-Specified Resistive Defrost Heater Capacity [W], 2000.00000
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 14, 89.6, 89.6, 3.41, 4
 DX Heating Coil AHRI 2023 Standard Rating Information, Coil:Heating:DX:SingleSpeed, PTHP 1 SPD DX HTG COIL 14, 108.3, 108.3, 3.07, 4
 Component Sizing Information, Fan:ConstantVolume, PTHP CV FAN 14, Design Size Maximum Flow Rate [m3/s], 0.11591
 Component Sizing Information, Fan:ConstantVolume, PTHP CV FAN 14, Design Electric Power Consumption [W], 41.39488
 Component Sizing Information, Coil:Heating:Electric, PTHP ELEC HTG BACKUP COIL 14, Design Size Nominal Capacity [W], 2693.33106
! <Environment>,Environment Name,Environment Type, Start Date, End Date, Start DayOfWeek, Duration {#days}, Source:Start DayOfWeek,  Use Daylight Saving, Use Holidays, Apply Weekend Holiday Rule,  Use Rain Values, Use Snow Values, Sky Temperature Model
! <Environment:Special Days>, Special Day Name, Special Day Type, Source, Start Date, Duration {#days}
! <Environment:Daylight Saving>, Daylight Saving Indicator, Source, Start Date, End Date
! <Environment:WarmupDays>, NumberofWarmupDays
Environment,MONTREAL INT'L ANN CLG .4% CONDNS DB=>MWB,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment,MONTREAL INT'L ANN CLG .4% CONDNS DP=>MDB,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment,MONTREAL INT'L ANN CLG .4% CONDNS ENTH=>MDB,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment,MONTREAL INT'L ANN CLG .4% CONDNS WB=>MDB,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment,MONTREAL INT'L ANN CLG 1% CONDNS DB=>MWB,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment,MONTREAL INT'L ANN CLG 1% CONDNS DP=>MDB,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment,MONTREAL INT'L ANN CLG 1% CONDNS ENTH=>MDB,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment,MONTREAL INT'L ANN CLG 1% CONDNS WB=>MDB,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment,MONTREAL INT'L ANN CLG 2% CONDNS DB=>MWB,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment,MONTREAL INT'L ANN CLG 2% CONDNS DP=>MDB,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment,MONTREAL INT'L ANN CLG 2% CONDNS ENTH=>MDB,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment,MONTREAL INT'L ANN CLG 2% CONDNS WB=>MDB,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment,MONTREAL INT'L ANN HTG 99% CONDNS DB,SizingPeriod:DesignDay,01/21,01/21,WinterDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment,MONTREAL INT'L ANN HTG 99.6% CONDNS DB,SizingPeriod:DesignDay,01/21,01/21,WinterDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment,MONTREAL INT'L ANN HTG WIND 99% CONDNS WS=>MCDB,SizingPeriod:DesignDay,01/21,01/21,WinterDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment,MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=>MCDB,SizingPeriod:DesignDay,01/21,01/21,WinterDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment,MONTREAL INT'L ANN HUM_N 99% CONDNS DP=>MCDB,SizingPeriod:DesignDay,01/21,01/21,WinterDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment,MONTREAL INT'L ANN HUM_N 99.6% CONDNS DP=>MCDB,SizingPeriod:DesignDay,01/21,01/21,WinterDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment,RUN PERIOD 1,WeatherFileRunPeriod,01/01/2006,12/31/2006,Sunday,365,Use RunPeriod Specified Day,No,No,No,Yes,Yes,Clark and Allen
Environment:Daylight Saving,No,RunPeriod Object
Environment,MONTREAL INT'L ANN CLG .4% CONDNS DB=>MWB HVAC Sizing Pass 1,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
! <Environment:Design Day Data>, Max Dry-Bulb Temp {C}, Temp Range {dC}, Temp Range Ind Type, Hum Ind Type, Hum Ind Value at Max Temp, Hum Ind Units, Pressure {Pa}, Wind Direction {deg CW from N}, Wind Speed {m/s}, Clearness, Rain, Snow
! <Environment:Design Day Misc>,DayOfYear,ASHRAE A Coeff,ASHRAE B Coeff,ASHRAE C Coeff,Solar Constant-Annual Variation,Eq of Time {minutes}, Solar Declination Angle {deg}, Solar Model
Environment:Design Day Data,30.00,9.30,DefaultMultipliers,Wetbulb,22.10,{C},100893,220,4.9,0.00,No,No
Environment:Design Day Misc,202,1084.4,0.2082,0.1365,1.0,-6.23,20.6,ASHRAETau
Environment:WarmupDays,  5
! <Tabular Report>,Style,Unit Conversion
Tabular Report,HTML,None
! <Warmup Convergence Information>,Zone Name,Environment Type/Name,Average Warmup Temperature Difference {deltaC},Std Dev Warmup Temperature Difference {deltaC},Max Temperature Pass/Fail Convergence,Min Temperature Pass/Fail Convergence,Average Warmup Load Difference {W},Std Dev Warmup Load Difference {W},Heating Load Pass/Fail Convergence,Cooling Load Pass/Fail Convergence
 Warmup Convergence Information,THERMAL ZONE 1,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DB=>MWB HVAC Sizing Pass 1,1.6358621736E-002,2.2344248717E-002,Pass,Pass,0.1485287884,0.2743825181,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 10,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DB=>MWB HVAC Sizing Pass 1,1.3746326048E-002,3.2121969425E-002,Pass,Pass,0.1621037401,0.5399161964,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 11,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DB=>MWB HVAC Sizing Pass 1,4.3475173804E-005,1.4594810702E-004,Pass,Pass,4.3327819957E-002,3.7513678692E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 12,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DB=>MWB HVAC Sizing Pass 1,3.5720107396E-005,1.0959567944E-004,Pass,Pass,3.7625236907E-002,2.3861963727E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 13,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DB=>MWB HVAC Sizing Pass 1,3.3453727506E-005,1.0931255143E-004,Pass,Pass,4.2815400297E-002,2.7130200941E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 14,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DB=>MWB HVAC Sizing Pass 1,4.0060459666E-005,1.5792560613E-004,Pass,Pass,4.5672555674E-002,4.6931652711E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 15,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DB=>MWB HVAC Sizing Pass 1,6.0405462396E-005,1.8273673151E-004,Pass,Pass,4.0807838691E-002,3.1512425992E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 16,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DB=>MWB HVAC Sizing Pass 1,1.4000663651E-005,4.5175923457E-005,Pass,Pass,3.9683178595E-002,1.8486170757E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 17,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DB=>MWB HVAC Sizing Pass 1,4.2276664349E-005,1.6224407892E-004,Pass,Pass,4.1134184062E-002,4.1611948725E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 18,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DB=>MWB HVAC Sizing Pass 1,1.4583392723E-005,4.8902201616E-005,Pass,Pass,3.8102897540E-002,1.6920165424E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 19,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DB=>MWB HVAC Sizing Pass 1,4.5779267276E-005,1.5134010979E-004,Pass,Pass,3.8025551611E-002,3.2406176997E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 2,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DB=>MWB HVAC Sizing Pass 1,4.0662886622E-005,1.6011957300E-004,Pass,Pass,0.3380431179,1.6272125478,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 20,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DB=>MWB HVAC Sizing Pass 1,3.6143607093E-005,1.1241233352E-004,Pass,Pass,3.6768018437E-002,2.3335729448E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 21,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DB=>MWB HVAC Sizing Pass 1,4.3683491023E-005,1.6783946945E-004,Pass,Pass,4.0172119184E-002,4.0474843663E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 22,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DB=>MWB HVAC Sizing Pass 1,6.1624037558E-005,2.1346353805E-004,Pass,Pass,5.6590159033E-002,4.6195475817E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 23,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DB=>MWB HVAC Sizing Pass 1,2.8282222152E-005,1.2398739930E-004,Pass,Pass,6.3834966226E-002,3.9343244402E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 24,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DB=>MWB HVAC Sizing Pass 1,4.4650235562E-005,1.7931716951E-004,Pass,Pass,5.2508432116E-002,3.0262151067E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 25,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DB=>MWB HVAC Sizing Pass 1,4.6119524957E-005,2.0106545079E-004,Pass,Pass,5.2714436365E-002,5.3675129647E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 3,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DB=>MWB HVAC Sizing Pass 1,4.7826664272E-005,1.9828076106E-004,Pass,Pass,4.8730607132E-002,4.5761025173E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 4,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DB=>MWB HVAC Sizing Pass 1,5.6986277162E-005,1.7447624447E-004,Pass,Pass,4.2507621182E-002,3.3263063722E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 5,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DB=>MWB HVAC Sizing Pass 1,5.9557966975E-005,1.8306688412E-004,Pass,Pass,4.1087871652E-002,3.1722103655E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 6,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DB=>MWB HVAC Sizing Pass 1,3.0470732003E-002,1.9790042517E-002,Pass,Pass,0.1450731263,0.5920664829,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 7,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DB=>MWB HVAC Sizing Pass 1,4.4780191547E-005,1.4596921385E-004,Pass,Pass,3.8971230515E-002,3.3089529090E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 8,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DB=>MWB HVAC Sizing Pass 1,1.2975488044E-002,2.9539520759E-002,Pass,Pass,0.1531354351,0.4380781232,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 9,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DB=>MWB HVAC Sizing Pass 1,1.2465795800E-005,4.6129304100E-005,Pass,Pass,5.0237809882E-002,2.5093063413E-002,Pass,Pass
Environment,MONTREAL INT'L ANN CLG .4% CONDNS DP=>MDB HVAC Sizing Pass 1,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,26.00,9.30,DefaultMultipliers,Dewpoint,21.60,{C},100893,220,4.9,0.00,No,No
Environment:Design Day Misc,202,1084.4,0.2082,0.1365,1.0,-6.23,20.6,ASHRAETau
Environment:WarmupDays,  5
 Warmup Convergence Information,THERMAL ZONE 1,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DP=>MDB HVAC Sizing Pass 1,3.2515426738E-002,3.2894925005E-002,Pass,Pass,0.1581203511,0.3271139532,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 10,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DP=>MDB HVAC Sizing Pass 1,3.4041666355E-002,5.4469049644E-002,Pass,Pass,0.1381952334,0.2606393688,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 11,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DP=>MDB HVAC Sizing Pass 1,3.9386217133E-005,1.5351046304E-004,Pass,Pass,0.1092630248,0.1941165011,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 12,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DP=>MDB HVAC Sizing Pass 1,3.4026396016E-005,1.2742147665E-004,Pass,Pass,5.6563022486E-002,3.6023561204E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 13,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DP=>MDB HVAC Sizing Pass 1,3.0119637335E-005,1.2404634465E-004,Pass,Pass,7.9264835976E-002,6.4511113129E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 14,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DP=>MDB HVAC Sizing Pass 1,3.4554250268E-005,1.6310632277E-004,Pass,Pass,0.1379662513,0.2740941873,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 15,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DP=>MDB HVAC Sizing Pass 1,5.5828819787E-005,1.9019687346E-004,Pass,Pass,7.3821226438E-002,7.4025276111E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 16,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DP=>MDB HVAC Sizing Pass 1,1.6042210596E-005,6.5470674123E-005,Pass,Pass,7.6844127594E-002,6.3189649785E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 17,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DP=>MDB HVAC Sizing Pass 1,3.7648101320E-005,1.7155505035E-004,Pass,Pass,0.1978824625,0.8790972365,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 18,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DP=>MDB HVAC Sizing Pass 1,1.6359647568E-005,6.9311009956E-005,Pass,Pass,7.1727918779E-002,5.3041154385E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 19,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DP=>MDB HVAC Sizing Pass 1,4.1363969312E-005,1.5879384666E-004,Pass,Pass,6.4177236524E-002,6.6031554501E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 2,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DP=>MDB HVAC Sizing Pass 1,1.7504703794E-002,4.0321743986E-002,Pass,Pass,0.1313691150,0.1985006596,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 20,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DP=>MDB HVAC Sizing Pass 1,3.5409600406E-005,1.3507132365E-004,Pass,Pass,5.5910573093E-002,3.5477113585E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 21,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DP=>MDB HVAC Sizing Pass 1,3.5731506487E-005,1.6906643976E-004,Pass,Pass,0.1471157688,0.4460126466,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 22,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DP=>MDB HVAC Sizing Pass 1,7.2865346291E-003,2.0230389583E-002,Pass,Pass,0.1477728876,0.2893640854,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 23,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DP=>MDB HVAC Sizing Pass 1,9.2497738270E-003,1.9165580156E-002,Pass,Pass,1.2805961569,11.0495381324,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 24,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DP=>MDB HVAC Sizing Pass 1,2.7284840157E-003,7.5351050808E-003,Pass,Pass,0.4945592390,2.5643841256,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 25,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DP=>MDB HVAC Sizing Pass 1,6.6277191460E-003,2.1217581336E-002,Pass,Pass,0.1728236009,0.4756256483,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 3,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DP=>MDB HVAC Sizing Pass 1,6.0610819615E-003,1.7815444970E-002,Pass,Pass,0.2124600788,0.9503837159,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 4,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DP=>MDB HVAC Sizing Pass 1,5.3249063435E-005,1.8333289553E-004,Pass,Pass,8.7187001862E-002,0.1022416951,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 5,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DP=>MDB HVAC Sizing Pass 1,5.5072589331E-005,1.9241411871E-004,Pass,Pass,7.9484099155E-002,8.4921991548E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 6,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DP=>MDB HVAC Sizing Pass 1,4.4415329603E-002,1.7317103718E-002,Pass,Pass,1.4470476189E-002,1.5580462355E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 7,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DP=>MDB HVAC Sizing Pass 1,3.9938693733E-005,1.5107995245E-004,Pass,Pass,6.5259769616E-002,6.7510169988E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 8,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DP=>MDB HVAC Sizing Pass 1,2.9842073263E-002,4.8649525820E-002,Pass,Pass,0.1439195934,0.3309341888,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 9,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DP=>MDB HVAC Sizing Pass 1,1.0008803487E-003,4.1501585109E-003,Pass,Pass,0.2372332679,0.8500179610,Pass,Pass
Environment,MONTREAL INT'L ANN CLG .4% CONDNS ENTH=>MDB HVAC Sizing Pass 1,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,28.10,9.30,DefaultMultipliers,Enthalpy,69300.00,{J/kgDryAir},100893,220,4.9,0.00,No,No
Environment:Design Day Misc,202,1084.4,0.2082,0.1365,1.0,-6.23,20.6,ASHRAETau
Environment:WarmupDays,  4
 Warmup Convergence Information,THERMAL ZONE 1,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS ENTH=>MDB HVAC Sizing Pass 1,2.4791041117E-002,2.8536565990E-002,Pass,Pass,0.1685009194,0.4286592258,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 10,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS ENTH=>MDB HVAC Sizing Pass 1,2.2040735769E-002,4.4940755760E-002,Pass,Pass,0.2301560576,0.9511038776,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 11,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS ENTH=>MDB HVAC Sizing Pass 1,4.0647398234E-005,1.4810117383E-004,Pass,Pass,5.4179059451E-002,5.0318757451E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 12,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS ENTH=>MDB HVAC Sizing Pass 1,3.8245822726E-005,1.2881243382E-004,Pass,Pass,4.3921023421E-002,2.7102045472E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 13,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS ENTH=>MDB HVAC Sizing Pass 1,3.4528443227E-005,1.2515476158E-004,Pass,Pass,5.2326905048E-002,3.3236687192E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 14,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS ENTH=>MDB HVAC Sizing Pass 1,3.8657039114E-005,1.7100846393E-004,Pass,Pass,6.2107750358E-002,7.1565287514E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 15,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS ENTH=>MDB HVAC Sizing Pass 1,6.1372810661E-005,1.9696262922E-004,Pass,Pass,4.9468870542E-002,3.9908304312E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 16,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS ENTH=>MDB HVAC Sizing Pass 1,1.7858780387E-005,6.7510207530E-005,Pass,Pass,4.8828444602E-002,2.4145111191E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 17,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS ENTH=>MDB HVAC Sizing Pass 1,3.9541392975E-005,1.7312144628E-004,Pass,Pass,5.2116344698E-002,5.5253161716E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 18,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS ENTH=>MDB HVAC Sizing Pass 1,1.8405910345E-005,7.1054964566E-005,Pass,Pass,4.6759918488E-002,2.1964701664E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 19,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS ENTH=>MDB HVAC Sizing Pass 1,4.4580134404E-005,1.5815906584E-004,Pass,Pass,4.5570601404E-002,4.0209110675E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 2,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS ENTH=>MDB HVAC Sizing Pass 1,7.9655200791E-003,2.0225162592E-002,Pass,Pass,0.1291553752,0.2217986335,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 20,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS ENTH=>MDB HVAC Sizing Pass 1,3.7681170629E-005,1.3076052278E-004,Pass,Pass,4.3070805726E-002,2.6525549424E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 21,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS ENTH=>MDB HVAC Sizing Pass 1,3.8974409236E-005,1.7271713718E-004,Pass,Pass,5.0983872776E-002,5.3714072552E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 22,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS ENTH=>MDB HVAC Sizing Pass 1,2.7509741347E-003,1.5209231011E-002,Pass,Pass,0.2262286080,0.6424643692,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 23,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS ENTH=>MDB HVAC Sizing Pass 1,2.0392157335E-003,1.1893067422E-002,Pass,Pass,0.1861062740,0.4009248099,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 24,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS ENTH=>MDB HVAC Sizing Pass 1,4.3351994021E-005,2.0416684297E-004,Pass,Pass,8.8489484575E-002,8.5448940114E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 25,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS ENTH=>MDB HVAC Sizing Pass 1,2.1187040855E-007,3.0950211284E-007,Pass,Pass,0.2242451049,0.8898756230,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 3,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS ENTH=>MDB HVAC Sizing Pass 1,4.3050776199E-005,2.0808717711E-004,Pass,Pass,9.8574792756E-002,0.1551416691,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 4,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS ENTH=>MDB HVAC Sizing Pass 1,6.0086620055E-005,1.9456468799E-004,Pass,Pass,5.2330468323E-002,4.3257678717E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 5,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS ENTH=>MDB HVAC Sizing Pass 1,6.0656466617E-005,1.9851638766E-004,Pass,Pass,5.0335685663E-002,4.0805027189E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 6,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS ENTH=>MDB HVAC Sizing Pass 1,3.6660932902E-002,2.0267161345E-002,Pass,Pass,0.2158102569,1.1913726498,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 7,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS ENTH=>MDB HVAC Sizing Pass 1,4.5483219038E-005,1.5798904484E-004,Pass,Pass,4.6581072318E-002,4.1031004461E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 8,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS ENTH=>MDB HVAC Sizing Pass 1,2.0526561763E-002,4.2155690851E-002,Pass,Pass,0.1642048710,0.3848400321,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 9,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS ENTH=>MDB HVAC Sizing Pass 1,1.4944307693E-005,6.5412374020E-005,Pass,Pass,7.5959927313E-002,5.9898116318E-002,Pass,Pass
Environment,MONTREAL INT'L ANN CLG .4% CONDNS WB=>MDB HVAC Sizing Pass 1,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,28.10,9.30,DefaultMultipliers,Wetbulb,23.20,{C},100893,220,4.9,0.00,No,No
Environment:Design Day Misc,202,1084.4,0.2082,0.1365,1.0,-6.23,20.6,ASHRAETau
Environment:WarmupDays,  4
 Warmup Convergence Information,THERMAL ZONE 1,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS WB=>MDB HVAC Sizing Pass 1,2.4793500403E-002,2.8535623709E-002,Pass,Pass,0.1697501882,0.4328745592,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 10,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS WB=>MDB HVAC Sizing Pass 1,2.2044766003E-002,4.4943567511E-002,Pass,Pass,0.2264715839,0.9170733719,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 11,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS WB=>MDB HVAC Sizing Pass 1,4.0569842747E-005,1.4779008730E-004,Pass,Pass,5.4184695747E-002,5.0327251090E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 12,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS WB=>MDB HVAC Sizing Pass 1,3.8038700084E-005,1.2813765876E-004,Pass,Pass,4.3924689787E-002,2.7104244032E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 13,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS WB=>MDB HVAC Sizing Pass 1,3.4359334615E-005,1.2455669158E-004,Pass,Pass,5.2333305742E-002,3.3241403345E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 14,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS WB=>MDB HVAC Sizing Pass 1,3.8628135558E-005,1.7063078928E-004,Pass,Pass,6.2118045033E-002,7.1585733272E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 15,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS WB=>MDB HVAC Sizing Pass 1,6.1121931462E-005,1.9626515164E-004,Pass,Pass,4.9472125527E-002,3.9912374724E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 16,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS WB=>MDB HVAC Sizing Pass 1,1.7775517915E-005,6.7222468917E-005,Pass,Pass,4.8832920103E-002,2.4149006094E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 17,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS WB=>MDB HVAC Sizing Pass 1,3.9501993739E-005,1.7272727077E-004,Pass,Pass,5.2121929646E-002,5.5261955270E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 18,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS WB=>MDB HVAC Sizing Pass 1,1.8317116627E-005,7.0727301771E-005,Pass,Pass,4.6765067396E-002,2.1968761657E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 19,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS WB=>MDB HVAC Sizing Pass 1,4.4486651548E-005,1.5778531666E-004,Pass,Pass,4.5574428153E-002,4.0213899688E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 2,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS WB=>MDB HVAC Sizing Pass 1,7.9670531515E-003,2.0230543983E-002,Pass,Pass,0.1299323482,0.2267277888,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 20,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS WB=>MDB HVAC Sizing Pass 1,3.7470663707E-005,1.3004910266E-004,Pass,Pass,4.3074988856E-002,2.6528040005E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 21,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS WB=>MDB HVAC Sizing Pass 1,3.8932734657E-005,1.7227999532E-004,Pass,Pass,5.0989948709E-002,5.3723093825E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 22,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS WB=>MDB HVAC Sizing Pass 1,2.7485946342E-003,1.5198034053E-002,Pass,Pass,0.2276550157,0.6492773321,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 23,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS WB=>MDB HVAC Sizing Pass 1,2.0371256152E-003,1.1882360412E-002,Pass,Pass,0.1868869592,0.4062181061,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 24,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS WB=>MDB HVAC Sizing Pass 1,4.3051133353E-005,2.0273030547E-004,Pass,Pass,8.8559579811E-002,8.5596268739E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 25,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS WB=>MDB HVAC Sizing Pass 1,2.1163230487E-007,3.0940252754E-007,Pass,Pass,0.2293758021,0.9281091976,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 3,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS WB=>MDB HVAC Sizing Pass 1,4.2926053176E-005,2.0683481945E-004,Pass,Pass,9.8726633242E-002,0.1556318036,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 4,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS WB=>MDB HVAC Sizing Pass 1,5.9878656665E-005,1.9391891901E-004,Pass,Pass,5.2334681353E-002,4.3263096820E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 5,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS WB=>MDB HVAC Sizing Pass 1,6.0382350294E-005,1.9769763915E-004,Pass,Pass,5.0339626011E-002,4.0809812764E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 6,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS WB=>MDB HVAC Sizing Pass 1,3.6664359683E-002,2.0266741054E-002,Pass,Pass,0.2105522498,1.1387539547,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 7,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS WB=>MDB HVAC Sizing Pass 1,4.5379330430E-005,1.5765336536E-004,Pass,Pass,4.6584452493E-002,4.1035405298E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 8,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS WB=>MDB HVAC Sizing Pass 1,2.0530103826E-002,4.2158661005E-002,Pass,Pass,0.1638523458,0.3822503370,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 9,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS WB=>MDB HVAC Sizing Pass 1,1.5354853559E-005,6.5113618884E-005,Pass,Pass,7.5988421681E-002,5.9943925150E-002,Pass,Pass
Environment,MONTREAL INT'L ANN CLG 1% CONDNS DB=>MWB HVAC Sizing Pass 1,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,28.50,9.30,DefaultMultipliers,Wetbulb,21.10,{C},100893,220,4.9,0.00,No,No
Environment:Design Day Misc,202,1084.4,0.2082,0.1365,1.0,-6.23,20.6,ASHRAETau
Environment:WarmupDays,  4
 Warmup Convergence Information,THERMAL ZONE 1,SizingPeriod: MONTREAL INT'L ANN CLG 1% CONDNS DB=>MWB HVAC Sizing Pass 1,2.2192767618E-002,2.7660341896E-002,Pass,Pass,0.2347152613,1.0629876970,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 10,SizingPeriod: MONTREAL INT'L ANN CLG 1% CONDNS DB=>MWB HVAC Sizing Pass 1,2.0443367572E-002,4.2097904140E-002,Pass,Pass,0.2161195356,0.9130255462,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 11,SizingPeriod: MONTREAL INT'L ANN CLG 1% CONDNS DB=>MWB HVAC Sizing Pass 1,4.2392479696E-005,1.4637434051E-004,Pass,Pass,5.1469799049E-002,4.6844912837E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 12,SizingPeriod: MONTREAL INT'L ANN CLG 1% CONDNS DB=>MWB HVAC Sizing Pass 1,3.3175417799E-005,1.0748359297E-004,Pass,Pass,4.2505949117E-002,2.6322298232E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 13,SizingPeriod: MONTREAL INT'L ANN CLG 1% CONDNS DB=>MWB HVAC Sizing Pass 1,3.1277106226E-005,1.0759689108E-004,Pass,Pass,5.0072415524E-002,3.1616749974E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 14,SizingPeriod: MONTREAL INT'L ANN CLG 1% CONDNS DB=>MWB HVAC Sizing Pass 1,3.8701130763E-005,1.5634674783E-004,Pass,Pass,5.7516204387E-002,6.3555978683E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 15,SizingPeriod: MONTREAL INT'L ANN CLG 1% CONDNS DB=>MWB HVAC Sizing Pass 1,5.5189496517E-005,1.7282580036E-004,Pass,Pass,4.7374418980E-002,3.7771850275E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 16,SizingPeriod: MONTREAL INT'L ANN CLG 1% CONDNS DB=>MWB HVAC Sizing Pass 1,1.2735128530E-005,4.3024889798E-005,Pass,Pass,4.6638632520E-002,2.2531459179E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 17,SizingPeriod: MONTREAL INT'L ANN CLG 1% CONDNS DB=>MWB HVAC Sizing Pass 1,4.0013440606E-005,1.5877566979E-004,Pass,Pass,4.9347365981E-002,5.1498475721E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 18,SizingPeriod: MONTREAL INT'L ANN CLG 1% CONDNS DB=>MWB HVAC Sizing Pass 1,1.3246215662E-005,4.6360917282E-005,Pass,Pass,4.4723948320E-002,2.0547363629E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 19,SizingPeriod: MONTREAL INT'L ANN CLG 1% CONDNS DB=>MWB HVAC Sizing Pass 1,4.4539209247E-005,1.5122892338E-004,Pass,Pass,4.3814728300E-002,3.8270988303E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 2,SizingPeriod: MONTREAL INT'L ANN CLG 1% CONDNS DB=>MWB HVAC Sizing Pass 1,4.1707953688E-003,1.2118448741E-002,Pass,Pass,0.2449964901,1.3588780731,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 20,SizingPeriod: MONTREAL INT'L ANN CLG 1% CONDNS DB=>MWB HVAC Sizing Pass 1,3.3544296004E-005,1.0998193459E-004,Pass,Pass,4.1664278683E-002,2.5775665774E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 21,SizingPeriod: MONTREAL INT'L ANN CLG 1% CONDNS DB=>MWB HVAC Sizing Pass 1,4.1357822431E-005,1.6411410189E-004,Pass,Pass,4.8276542464E-002,5.0112164142E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 22,SizingPeriod: MONTREAL INT'L ANN CLG 1% CONDNS DB=>MWB HVAC Sizing Pass 1,5.5632912599E-005,1.9587704675E-004,Pass,Pass,9.6239651822E-002,0.1203603822,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 23,SizingPeriod: MONTREAL INT'L ANN CLG 1% CONDNS DB=>MWB HVAC Sizing Pass 1,2.6077999239E-005,1.1485851955E-004,Pass,Pass,0.2083012105,0.5500417915,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 24,SizingPeriod: MONTREAL INT'L ANN CLG 1% CONDNS DB=>MWB HVAC Sizing Pass 1,4.1219591143E-005,1.7131286059E-004,Pass,Pass,7.5749824261E-002,5.9639230457E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 25,SizingPeriod: MONTREAL INT'L ANN CLG 1% CONDNS DB=>MWB HVAC Sizing Pass 1,5.6982320359E-005,2.1601106108E-004,Pass,Pass,0.1106837801,0.2131512917,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 3,SizingPeriod: MONTREAL INT'L ANN CLG 1% CONDNS DB=>MWB HVAC Sizing Pass 1,4.3943794161E-005,1.8386560138E-004,Pass,Pass,7.5666366600E-002,9.1487512671E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 4,SizingPeriod: MONTREAL INT'L ANN CLG 1% CONDNS DB=>MWB HVAC Sizing Pass 1,5.4590800712E-005,1.7208899785E-004,Pass,Pass,4.9916462222E-002,4.0635318674E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 5,SizingPeriod: MONTREAL INT'L ANN CLG 1% CONDNS DB=>MWB HVAC Sizing Pass 1,5.6433614359E-005,1.7900329554E-004,Pass,Pass,4.8079522639E-002,3.8456818725E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 6,SizingPeriod: MONTREAL INT'L ANN CLG 1% CONDNS DB=>MWB HVAC Sizing Pass 1,3.5487780603E-002,2.0260378796E-002,Pass,Pass,0.6255598849,4.9226272025,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 7,SizingPeriod: MONTREAL INT'L ANN CLG 1% CONDNS DB=>MWB HVAC Sizing Pass 1,4.3465548309E-005,1.4597896541E-004,Pass,Pass,4.4797710767E-002,3.9039801707E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 8,SizingPeriod: MONTREAL INT'L ANN CLG 1% CONDNS DB=>MWB HVAC Sizing Pass 1,1.9081487170E-002,4.0767356183E-002,Pass,Pass,0.2074990389,0.6453089218,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 9,SizingPeriod: MONTREAL INT'L ANN CLG 1% CONDNS DB=>MWB HVAC Sizing Pass 1,1.1458896933E-005,4.4963326227E-005,Pass,Pass,6.7613156075E-002,4.4871087851E-002,Pass,Pass
Environment,MONTREAL INT'L ANN CLG 1% CONDNS DP=>MDB HVAC Sizing Pass 1,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,25.20,9.30,DefaultMultipliers,Dewpoint,20.70,{C},100893,220,4.9,0.00,No,No
Environment:Design Day Misc,202,1084.4,0.2082,0.1365,1.0,-6.23,20.6,ASHRAETau
Environment:WarmupDays,  5
 Warmup Convergence Information,THERMAL ZONE 1,SizingPeriod: MONTREAL INT'L ANN CLG 1% CONDNS DP=>MDB HVAC Sizing Pass 1,3.6151514694E-002,3.5104316487E-002,Pass,Pass,0.1519053529,0.4587341751,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 10,SizingPeriod: MONTREAL INT'L ANN CLG 1% CONDNS DP=>MDB HVAC Sizing Pass 1,3.6767402727E-002,5.6343266781E-002,Pass,Pass,0.3205384451,1.1367570831,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 11,SizingPeriod: MONTREAL INT'L ANN CLG 1% CONDNS DP=>MDB HVAC Sizing Pass 1,1.7101113709E-003,1.0108917173E-002,Pass,Pass,0.2897676308,1.2482116505,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 12,SizingPeriod: MONTREAL INT'L ANN CLG 1% CONDNS DP=>MDB HVAC Sizing Pass 1,3.3506679325E-005,1.2844887195E-004,Pass,Pass,6.5277942532E-002,4.4927085603E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 13,SizingPeriod: MONTREAL INT'L ANN CLG 1% CONDNS DP=>MDB HVAC Sizing Pass 1,2.8202584154E-005,1.2125482333E-004,Pass,Pass,0.1376308500,0.2339212604,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 14,SizingPeriod: MONTREAL INT'L ANN CLG 1% CONDNS DP=>MDB HVAC Sizing Pass 1,1.4534768587E-003,5.4370257444E-003,Pass,Pass,0.1873701227,0.6378983391,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 15,SizingPeriod: MONTREAL INT'L ANN CLG 1% CONDNS DP=>MDB HVAC Sizing Pass 1,5.2926855096E-005,1.8410493185E-004,Pass,Pass,0.1233223426,0.2118338769,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 16,SizingPeriod: MONTREAL INT'L ANN CLG 1% CONDNS DP=>MDB HVAC Sizing Pass 1,1.0717087928E-003,6.6779933068E-003,Pass,Pass,0.1479145818,0.3470496398,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 17,SizingPeriod: MONTREAL INT'L ANN CLG 1% CONDNS DP=>MDB HVAC Sizing Pass 1,3.7072596149E-005,1.6585924404E-004,Pass,Pass,0.1372565765,0.2763306604,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 18,SizingPeriod: MONTREAL INT'L ANN CLG 1% CONDNS DP=>MDB HVAC Sizing Pass 1,1.0890565594E-003,6.7600134626E-003,Pass,Pass,0.1551356599,0.3874669304,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 19,SizingPeriod: MONTREAL INT'L ANN CLG 1% CONDNS DP=>MDB HVAC Sizing Pass 1,3.9048544482E-005,1.5334580215E-004,Pass,Pass,8.6248550970E-002,0.1163314151,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 2,SizingPeriod: MONTREAL INT'L ANN CLG 1% CONDNS DP=>MDB HVAC Sizing Pass 1,2.2328519984E-002,4.5120551086E-002,Pass,Pass,0.1632461004,0.3948159100,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 20,SizingPeriod: MONTREAL INT'L ANN CLG 1% CONDNS DP=>MDB HVAC Sizing Pass 1,3.2596857112E-005,1.3024340424E-004,Pass,Pass,6.5008589658E-002,4.4644726267E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 21,SizingPeriod: MONTREAL INT'L ANN CLG 1% CONDNS DP=>MDB HVAC Sizing Pass 1,3.5510132441E-005,1.6460375906E-004,Pass,Pass,0.1672358714,0.5273401928,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 22,SizingPeriod: MONTREAL INT'L ANN CLG 1% CONDNS DP=>MDB HVAC Sizing Pass 1,1.4820499527E-002,3.7445198411E-002,Pass,Pass,0.2024488585,0.8260887370,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 23,SizingPeriod: MONTREAL INT'L ANN CLG 1% CONDNS DP=>MDB HVAC Sizing Pass 1,1.4966231653E-002,2.6471478376E-002,Pass,Pass,0.1919140293,0.5606519143,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 24,SizingPeriod: MONTREAL INT'L ANN CLG 1% CONDNS DP=>MDB HVAC Sizing Pass 1,8.6140481517E-003,1.7478898748E-002,Pass,Pass,0.2893196388,0.9717354021,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 25,SizingPeriod: MONTREAL INT'L ANN CLG 1% CONDNS DP=>MDB HVAC Sizing Pass 1,1.3337902178E-002,3.6796402937E-002,Pass,Pass,0.1359098983,0.2701727179,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 3,SizingPeriod: MONTREAL INT'L ANN CLG 1% CONDNS DP=>MDB HVAC Sizing Pass 1,1.0170982511E-002,2.8734224292E-002,Pass,Pass,0.1620153263,0.4687161001,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 4,SizingPeriod: MONTREAL INT'L ANN CLG 1% CONDNS DP=>MDB HVAC Sizing Pass 1,5.2299612268E-005,1.8315769406E-004,Pass,Pass,0.2545572129,1.0662027314,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 5,SizingPeriod: MONTREAL INT'L ANN CLG 1% CONDNS DP=>MDB HVAC Sizing Pass 1,5.2010942382E-005,1.8633354869E-004,Pass,Pass,0.2977973653,1.0406057764,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 6,SizingPeriod: MONTREAL INT'L ANN CLG 1% CONDNS DP=>MDB HVAC Sizing Pass 1,4.4910554732E-002,1.7438818852E-002,Pass,Pass,1.4387822039E-002,1.4607410560E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 7,SizingPeriod: MONTREAL INT'L ANN CLG 1% CONDNS DP=>MDB HVAC Sizing Pass 1,3.8027374463E-005,1.4647258139E-004,Pass,Pass,8.6948253444E-002,0.1177365913,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 8,SizingPeriod: MONTREAL INT'L ANN CLG 1% CONDNS DP=>MDB HVAC Sizing Pass 1,3.3697147485E-002,5.0468802962E-002,Pass,Pass,0.1565940883,0.3244817057,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 9,SizingPeriod: MONTREAL INT'L ANN CLG 1% CONDNS DP=>MDB HVAC Sizing Pass 1,3.5454920726E-003,9.4925562310E-003,Pass,Pass,0.2625726915,0.9946167816,Pass,Pass
Environment,MONTREAL INT'L ANN CLG 1% CONDNS ENTH=>MDB HVAC Sizing Pass 1,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,26.70,9.30,DefaultMultipliers,Enthalpy,65500.00,{J/kgDryAir},100893,220,4.9,0.00,No,No
Environment:Design Day Misc,202,1084.4,0.2082,0.1365,1.0,-6.23,20.6,ASHRAETau
Environment:WarmupDays,  5
 Warmup Convergence Information,THERMAL ZONE 1,SizingPeriod: MONTREAL INT'L ANN CLG 1% CONDNS ENTH=>MDB HVAC Sizing Pass 1,2.9448209041E-002,3.1863604434E-002,Pass,Pass,0.1147056124,0.2047559652,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 10,SizingPeriod: MONTREAL INT'L ANN CLG 1% CONDNS ENTH=>MDB HVAC Sizing Pass 1,2.8897025243E-002,5.1909834087E-002,Pass,Pass,0.1289082536,0.2668697916,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 11,SizingPeriod: MONTREAL INT'L ANN CLG 1% CONDNS ENTH=>MDB HVAC Sizing Pass 1,3.8645059971E-005,1.4611426086E-004,Pass,Pass,7.3333576959E-002,8.3805064325E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 12,SizingPeriod: MONTREAL INT'L ANN CLG 1% CONDNS ENTH=>MDB HVAC Sizing Pass 1,3.5797542184E-005,1.2665716730E-004,Pass,Pass,5.1304276606E-002,3.1833850452E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 13,SizingPeriod: MONTREAL INT'L ANN CLG 1% CONDNS ENTH=>MDB HVAC Sizing Pass 1,3.2349214915E-005,1.2437597546E-004,Pass,Pass,6.6001960724E-002,4.6038622561E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 14,SizingPeriod: MONTREAL INT'L ANN CLG 1% CONDNS ENTH=>MDB HVAC Sizing Pass 1,3.6854870265E-005,1.6329946185E-004,Pass,Pass,0.1549680838,0.4169787998,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 15,SizingPeriod: MONTREAL INT'L ANN CLG 1% CONDNS ENTH=>MDB HVAC Sizing Pass 1,5.7678650260E-005,1.9080066272E-004,Pass,Pass,6.1776938050E-002,5.4719499824E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 16,SizingPeriod: MONTREAL INT'L ANN CLG 1% CONDNS ENTH=>MDB HVAC Sizing Pass 1,1.6335011821E-005,6.3772232421E-005,Pass,Pass,6.2170181063E-002,3.7704648055E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 17,SizingPeriod: MONTREAL INT'L ANN CLG 1% CONDNS ENTH=>MDB HVAC Sizing Pass 1,3.6745102987E-005,1.6333716593E-004,Pass,Pass,7.2814382405E-002,9.4084612305E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 18,SizingPeriod: MONTREAL INT'L ANN CLG 1% CONDNS ENTH=>MDB HVAC Sizing Pass 1,1.6816819499E-005,6.7248992545E-005,Pass,Pass,5.9085358165E-002,3.3592640528E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 19,SizingPeriod: MONTREAL INT'L ANN CLG 1% CONDNS ENTH=>MDB HVAC Sizing Pass 1,4.1132992654E-005,1.5251161593E-004,Pass,Pass,5.5584973183E-002,5.2626725196E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 2,SizingPeriod: MONTREAL INT'L ANN CLG 1% CONDNS ENTH=>MDB HVAC Sizing Pass 1,1.3509052364E-002,3.4534351436E-002,Pass,Pass,0.2020934804,0.7506100868,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 20,SizingPeriod: MONTREAL INT'L ANN CLG 1% CONDNS ENTH=>MDB HVAC Sizing Pass 1,3.5008481203E-005,1.2812982540E-004,Pass,Pass,5.0546942226E-002,3.1269337254E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 21,SizingPeriod: MONTREAL INT'L ANN CLG 1% CONDNS ENTH=>MDB HVAC Sizing Pass 1,3.8555782346E-005,1.7100582230E-004,Pass,Pass,7.1215866722E-002,9.0537617559E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 22,SizingPeriod: MONTREAL INT'L ANN CLG 1% CONDNS ENTH=>MDB HVAC Sizing Pass 1,1.5533044960E-003,4.9371256279E-003,Pass,Pass,0.1847993857,0.4718536275,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 23,SizingPeriod: MONTREAL INT'L ANN CLG 1% CONDNS ENTH=>MDB HVAC Sizing Pass 1,6.8287573241E-003,1.6049950453E-002,Pass,Pass,2.1179839425,19.1193572409,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 24,SizingPeriod: MONTREAL INT'L ANN CLG 1% CONDNS ENTH=>MDB HVAC Sizing Pass 1,4.3796801609E-005,2.0147679734E-004,Pass,Pass,0.1768419508,0.3867128863,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 25,SizingPeriod: MONTREAL INT'L ANN CLG 1% CONDNS ENTH=>MDB HVAC Sizing Pass 1,1.5496940123E-003,5.9033836490E-003,Pass,Pass,0.1809303033,0.6733629776,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 3,SizingPeriod: MONTREAL INT'L ANN CLG 1% CONDNS ENTH=>MDB HVAC Sizing Pass 1,4.4053398637E-005,1.9767783594E-004,Pass,Pass,0.2108888618,0.8723004724,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 4,SizingPeriod: MONTREAL INT'L ANN CLG 1% CONDNS ENTH=>MDB HVAC Sizing Pass 1,5.4582146425E-005,1.8292197126E-004,Pass,Pass,6.7895376210E-002,6.4206419559E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 5,SizingPeriod: MONTREAL INT'L ANN CLG 1% CONDNS ENTH=>MDB HVAC Sizing Pass 1,5.6871143048E-005,1.9225263653E-004,Pass,Pass,6.4231521611E-002,5.8231729833E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 6,SizingPeriod: MONTREAL INT'L ANN CLG 1% CONDNS ENTH=>MDB HVAC Sizing Pass 1,4.1783945764E-002,1.9706579541E-002,Pass,Pass,9.6491233291E-002,0.4211706093,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 7,SizingPeriod: MONTREAL INT'L ANN CLG 1% CONDNS ENTH=>MDB HVAC Sizing Pass 1,4.2414485780E-005,1.5347526494E-004,Pass,Pass,5.6643995761E-002,5.3711554927E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 8,SizingPeriod: MONTREAL INT'L ANN CLG 1% CONDNS ENTH=>MDB HVAC Sizing Pass 1,2.6650421288E-002,4.7309881964E-002,Pass,Pass,0.2164153363,0.7486159037,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 9,SizingPeriod: MONTREAL INT'L ANN CLG 1% CONDNS ENTH=>MDB HVAC Sizing Pass 1,1.1097467351E-003,6.8941604546E-003,Pass,Pass,0.2226905133,0.7773043260,Pass,Pass
Environment,MONTREAL INT'L ANN CLG 1% CONDNS WB=>MDB HVAC Sizing Pass 1,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,26.60,9.30,DefaultMultipliers,Wetbulb,22.20,{C},100893,220,4.9,0.00,No,No
Environment:Design Day Misc,202,1084.4,0.2082,0.1365,1.0,-6.23,20.6,ASHRAETau
Environment:WarmupDays,  5
 Warmup Convergence Information,THERMAL ZONE 1,SizingPeriod: MONTREAL INT'L ANN CLG 1% CONDNS WB=>MDB HVAC Sizing Pass 1,2.9891255259E-002,3.1860364217E-002,Pass,Pass,0.1518885510,0.4397048657,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 10,SizingPeriod: MONTREAL INT'L ANN CLG 1% CONDNS WB=>MDB HVAC Sizing Pass 1,2.9406757819E-002,5.2498616049E-002,Pass,Pass,0.1201320321,0.2461290808,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 11,SizingPeriod: MONTREAL INT'L ANN CLG 1% CONDNS WB=>MDB HVAC Sizing Pass 1,3.8723024559E-005,1.4670455599E-004,Pass,Pass,7.5927943061E-002,8.9655275822E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 12,SizingPeriod: MONTREAL INT'L ANN CLG 1% CONDNS WB=>MDB HVAC Sizing Pass 1,3.4456125833E-005,1.2362905188E-004,Pass,Pass,5.1977150097E-002,3.2330917222E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 13,SizingPeriod: MONTREAL INT'L ANN CLG 1% CONDNS WB=>MDB HVAC Sizing Pass 1,3.0741152160E-005,1.2014850154E-004,Pass,Pass,6.7477206905E-002,4.7785339090E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 14,SizingPeriod: MONTREAL INT'L ANN CLG 1% CONDNS WB=>MDB HVAC Sizing Pass 1,3.7070761837E-005,1.6388349956E-004,Pass,Pass,0.2270643535,0.9704836052,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 15,SizingPeriod: MONTREAL INT'L ANN CLG 1% CONDNS WB=>MDB HVAC Sizing Pass 1,5.7723200667E-005,1.9107299791E-004,Pass,Pass,6.3100530302E-002,5.6590659432E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 16,SizingPeriod: MONTREAL INT'L ANN CLG 1% CONDNS WB=>MDB HVAC Sizing Pass 1,1.6029703938E-005,6.3237660782E-005,Pass,Pass,6.3675921588E-002,3.9676011568E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 17,SizingPeriod: MONTREAL INT'L ANN CLG 1% CONDNS WB=>MDB HVAC Sizing Pass 1,3.6932523514E-005,1.6385205993E-004,Pass,Pass,7.5934166768E-002,0.1017380315,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 18,SizingPeriod: MONTREAL INT'L ANN CLG 1% CONDNS WB=>MDB HVAC Sizing Pass 1,1.6491394532E-005,6.6636580130E-005,Pass,Pass,6.0456492817E-002,3.5252828518E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 19,SizingPeriod: MONTREAL INT'L ANN CLG 1% CONDNS WB=>MDB HVAC Sizing Pass 1,4.1175334674E-005,1.5293790897E-004,Pass,Pass,5.6598342384E-002,5.4054831158E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 2,SizingPeriod: MONTREAL INT'L ANN CLG 1% CONDNS WB=>MDB HVAC Sizing Pass 1,1.4078858330E-002,3.5422878177E-002,Pass,Pass,0.1931475483,0.5669022064,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 20,SizingPeriod: MONTREAL INT'L ANN CLG 1% CONDNS WB=>MDB HVAC Sizing Pass 1,3.5026437475E-005,1.2851192797E-004,Pass,Pass,5.1230871275E-002,3.1765460364E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 21,SizingPeriod: MONTREAL INT'L ANN CLG 1% CONDNS WB=>MDB HVAC Sizing Pass 1,3.8734074286E-005,1.7147755772E-004,Pass,Pass,7.4195185599E-002,9.7618655493E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 22,SizingPeriod: MONTREAL INT'L ANN CLG 1% CONDNS WB=>MDB HVAC Sizing Pass 1,2.2332408005E-003,7.3883225916E-003,Pass,Pass,0.2216785167,0.8323862144,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 23,SizingPeriod: MONTREAL INT'L ANN CLG 1% CONDNS WB=>MDB HVAC Sizing Pass 1,5.5639625509E-003,1.3242004923E-002,Pass,Pass,0.2158912321,0.6582952604,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 24,SizingPeriod: MONTREAL INT'L ANN CLG 1% CONDNS WB=>MDB HVAC Sizing Pass 1,4.4849876208E-005,2.0191574005E-004,Pass,Pass,0.1897326648,0.4268165876,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 25,SizingPeriod: MONTREAL INT'L ANN CLG 1% CONDNS WB=>MDB HVAC Sizing Pass 1,2.2649946070E-003,8.1673746620E-003,Pass,Pass,0.1740338213,0.5646802467,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 3,SizingPeriod: MONTREAL INT'L ANN CLG 1% CONDNS WB=>MDB HVAC Sizing Pass 1,2.6322387097E-004,9.9182863584E-004,Pass,Pass,0.1604682700,0.3897737574,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 4,SizingPeriod: MONTREAL INT'L ANN CLG 1% CONDNS WB=>MDB HVAC Sizing Pass 1,5.4664401254E-005,1.8330393607E-004,Pass,Pass,6.9766533129E-002,6.7282307620E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 5,SizingPeriod: MONTREAL INT'L ANN CLG 1% CONDNS WB=>MDB HVAC Sizing Pass 1,5.6913582071E-005,1.9253793275E-004,Pass,Pass,6.5807687238E-002,6.0598142088E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 6,SizingPeriod: MONTREAL INT'L ANN CLG 1% CONDNS WB=>MDB HVAC Sizing Pass 1,4.2164533600E-002,1.9462997959E-002,Pass,Pass,4.7219117447E-002,0.1247818119,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 7,SizingPeriod: MONTREAL INT'L ANN CLG 1% CONDNS WB=>MDB HVAC Sizing Pass 1,4.2447381314E-005,1.5391197843E-004,Pass,Pass,5.7658927864E-002,5.5174195920E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 8,SizingPeriod: MONTREAL INT'L ANN CLG 1% CONDNS WB=>MDB HVAC Sizing Pass 1,2.7106938723E-002,4.7520245329E-002,Pass,Pass,0.2422769467,0.7982414134,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 9,SizingPeriod: MONTREAL INT'L ANN CLG 1% CONDNS WB=>MDB HVAC Sizing Pass 1,1.4350522153E-005,6.1756625173E-005,Pass,Pass,0.1826020251,0.4065688939,Pass,Pass
Environment,MONTREAL INT'L ANN CLG 2% CONDNS DB=>MWB HVAC Sizing Pass 1,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,27.10,9.30,DefaultMultipliers,Wetbulb,20.20,{C},100893,220,4.9,0.00,No,No
Environment:Design Day Misc,202,1084.4,0.2082,0.1365,1.0,-6.23,20.6,ASHRAETau
Environment:WarmupDays,  5
 Warmup Convergence Information,THERMAL ZONE 1,SizingPeriod: MONTREAL INT'L ANN CLG 2% CONDNS DB=>MWB HVAC Sizing Pass 1,2.7964551809E-002,3.0755159650E-002,Pass,Pass,0.1066574381,0.1480292005,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 10,SizingPeriod: MONTREAL INT'L ANN CLG 2% CONDNS DB=>MWB HVAC Sizing Pass 1,2.7137927176E-002,5.0443855153E-002,Pass,Pass,0.1324974096,0.2778925538,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 11,SizingPeriod: MONTREAL INT'L ANN CLG 2% CONDNS DB=>MWB HVAC Sizing Pass 1,3.8428737885E-005,1.3782493109E-004,Pass,Pass,6.6223587919E-002,6.9446248252E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 12,SizingPeriod: MONTREAL INT'L ANN CLG 2% CONDNS DB=>MWB HVAC Sizing Pass 1,3.1100512481E-005,1.0551207630E-004,Pass,Pass,4.9100009203E-002,3.0297072447E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 13,SizingPeriod: MONTREAL INT'L ANN CLG 2% CONDNS DB=>MWB HVAC Sizing Pass 1,3.0268866448E-005,1.0901494917E-004,Pass,Pass,6.1562329715E-002,4.1264881874E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 14,SizingPeriod: MONTREAL INT'L ANN CLG 2% CONDNS DB=>MWB HVAC Sizing Pass 1,3.5048071474E-005,1.4578707668E-004,Pass,Pass,9.5601969107E-002,0.1612314700,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 15,SizingPeriod: MONTREAL INT'L ANN CLG 2% CONDNS DB=>MWB HVAC Sizing Pass 1,5.2690917968E-005,1.6888638891E-004,Pass,Pass,5.7636333531E-002,4.9231196598E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 16,SizingPeriod: MONTREAL INT'L ANN CLG 2% CONDNS DB=>MWB HVAC Sizing Pass 1,1.1604374096E-005,4.1727320768E-005,Pass,Pass,5.7681203026E-002,3.2369275206E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 17,SizingPeriod: MONTREAL INT'L ANN CLG 2% CONDNS DB=>MWB HVAC Sizing Pass 1,3.8627169632E-005,1.5601023610E-004,Pass,Pass,6.4808765831E-002,7.6599531804E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 18,SizingPeriod: MONTREAL INT'L ANN CLG 2% CONDNS DB=>MWB HVAC Sizing Pass 1,1.2036706941E-005,4.3637864036E-005,Pass,Pass,5.5087683888E-002,2.9195853658E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 19,SizingPeriod: MONTREAL INT'L ANN CLG 2% CONDNS DB=>MWB HVAC Sizing Pass 1,4.1170557732E-005,1.4357279445E-004,Pass,Pass,5.2399528311E-002,4.8372692323E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 2,SizingPeriod: MONTREAL INT'L ANN CLG 2% CONDNS DB=>MWB HVAC Sizing Pass 1,1.1520283117E-002,3.1228472412E-002,Pass,Pass,0.2112082590,0.6240044871,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 20,SizingPeriod: MONTREAL INT'L ANN CLG 2% CONDNS DB=>MWB HVAC Sizing Pass 1,3.1456808446E-005,1.0832995926E-004,Pass,Pass,4.8333390061E-002,2.9740963453E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 21,SizingPeriod: MONTREAL INT'L ANN CLG 2% CONDNS DB=>MWB HVAC Sizing Pass 1,3.7696840446E-005,1.5337167902E-004,Pass,Pass,6.3494738797E-002,7.4185406268E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 22,SizingPeriod: MONTREAL INT'L ANN CLG 2% CONDNS DB=>MWB HVAC Sizing Pass 1,5.1135627018E-005,1.7732671289E-004,Pass,Pass,0.1476190184,0.2824087884,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 23,SizingPeriod: MONTREAL INT'L ANN CLG 2% CONDNS DB=>MWB HVAC Sizing Pass 1,3.1571366434E-003,8.8022261285E-003,Pass,Pass,0.2651496257,0.9140261108,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 24,SizingPeriod: MONTREAL INT'L ANN CLG 2% CONDNS DB=>MWB HVAC Sizing Pass 1,2.2614380037E-003,1.2971217251E-002,Pass,Pass,0.4323155600,2.4759977014,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 25,SizingPeriod: MONTREAL INT'L ANN CLG 2% CONDNS DB=>MWB HVAC Sizing Pass 1,1.2942617268E-004,5.4922579241E-004,Pass,Pass,0.2256432352,0.7658216300,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 3,SizingPeriod: MONTREAL INT'L ANN CLG 2% CONDNS DB=>MWB HVAC Sizing Pass 1,4.0849077883E-005,1.6912288605E-004,Pass,Pass,0.1441757430,0.2862167588,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 4,SizingPeriod: MONTREAL INT'L ANN CLG 2% CONDNS DB=>MWB HVAC Sizing Pass 1,5.0143001164E-005,1.6147074683E-004,Pass,Pass,6.2408381911E-002,5.5905084665E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 5,SizingPeriod: MONTREAL INT'L ANN CLG 2% CONDNS DB=>MWB HVAC Sizing Pass 1,5.1675472715E-005,1.6745418996E-004,Pass,Pass,5.9446310310E-002,5.1554847472E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 6,SizingPeriod: MONTREAL INT'L ANN CLG 2% CONDNS DB=>MWB HVAC Sizing Pass 1,4.0486436686E-002,2.0134835056E-002,Pass,Pass,9.6032017975E-002,0.3297967822,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 7,SizingPeriod: MONTREAL INT'L ANN CLG 2% CONDNS DB=>MWB HVAC Sizing Pass 1,4.2118250472E-005,1.4515217372E-004,Pass,Pass,5.3410536080E-002,4.9325387453E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 8,SizingPeriod: MONTREAL INT'L ANN CLG 2% CONDNS DB=>MWB HVAC Sizing Pass 1,2.5083199202E-002,4.6330112570E-002,Pass,Pass,0.3413492446,2.0391714100,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 9,SizingPeriod: MONTREAL INT'L ANN CLG 2% CONDNS DB=>MWB HVAC Sizing Pass 1,1.0543709789E-005,4.3693624750E-005,Pass,Pass,0.1979169527,0.5356332332,Pass,Pass
Environment,MONTREAL INT'L ANN CLG 2% CONDNS DP=>MDB HVAC Sizing Pass 1,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,24.20,9.30,DefaultMultipliers,Dewpoint,19.80,{C},100893,220,4.9,0.00,No,No
Environment:Design Day Misc,202,1084.4,0.2082,0.1365,1.0,-6.23,20.6,ASHRAETau
Environment:WarmupDays,  5
 Warmup Convergence Information,THERMAL ZONE 1,SizingPeriod: MONTREAL INT'L ANN CLG 2% CONDNS DP=>MDB HVAC Sizing Pass 1,4.0913202630E-002,3.6019570060E-002,Pass,Pass,0.2963832889,1.7372648754,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 10,SizingPeriod: MONTREAL INT'L ANN CLG 2% CONDNS DP=>MDB HVAC Sizing Pass 1,4.2363861490E-002,5.8412064317E-002,Pass,Pass,0.2764325313,0.9936402756,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 11,SizingPeriod: MONTREAL INT'L ANN CLG 2% CONDNS DP=>MDB HVAC Sizing Pass 1,1.6576974607E-003,5.9630597765E-003,Pass,Pass,0.3110913736,1.9460747440,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 12,SizingPeriod: MONTREAL INT'L ANN CLG 2% CONDNS DP=>MDB HVAC Sizing Pass 1,3.0943364447E-005,1.2495601405E-004,Pass,Pass,8.8897558250E-002,8.2836183152E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 13,SizingPeriod: MONTREAL INT'L ANN CLG 2% CONDNS DP=>MDB HVAC Sizing Pass 1,2.7260729507E-005,1.1960127257E-004,Pass,Pass,0.1741165886,0.3227270615,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 14,SizingPeriod: MONTREAL INT'L ANN CLG 2% CONDNS DP=>MDB HVAC Sizing Pass 1,6.7841798091E-003,2.1522476919E-002,Pass,Pass,0.2929731052,1.8143815068,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 15,SizingPeriod: MONTREAL INT'L ANN CLG 2% CONDNS DP=>MDB HVAC Sizing Pass 1,5.1106624529E-005,1.7513611726E-004,Pass,Pass,0.2311221853,0.8849667695,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 16,SizingPeriod: MONTREAL INT'L ANN CLG 2% CONDNS DP=>MDB HVAC Sizing Pass 1,1.6441122279E-003,7.0728101881E-003,Pass,Pass,0.1816537851,0.4099643483,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 17,SizingPeriod: MONTREAL INT'L ANN CLG 2% CONDNS DP=>MDB HVAC Sizing Pass 1,3.0367890393E-003,1.0224926781E-002,Pass,Pass,0.1182474052,0.2053479354,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 18,SizingPeriod: MONTREAL INT'L ANN CLG 2% CONDNS DP=>MDB HVAC Sizing Pass 1,4.2396732572E-004,1.9891689448E-003,Pass,Pass,0.1884303352,0.4150096077,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 19,SizingPeriod: MONTREAL INT'L ANN CLG 2% CONDNS DP=>MDB HVAC Sizing Pass 1,3.7175397085E-005,1.5015731922E-004,Pass,Pass,0.2012076213,0.5501820457,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 2,SizingPeriod: MONTREAL INT'L ANN CLG 2% CONDNS DP=>MDB HVAC Sizing Pass 1,2.8557748577E-002,5.1745001410E-002,Pass,Pass,0.1669987338,0.4131961228,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 20,SizingPeriod: MONTREAL INT'L ANN CLG 2% CONDNS DP=>MDB HVAC Sizing Pass 1,3.0015452982E-005,1.2699924596E-004,Pass,Pass,9.1687302435E-002,8.8547086220E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 21,SizingPeriod: MONTREAL INT'L ANN CLG 2% CONDNS DP=>MDB HVAC Sizing Pass 1,3.1203276003E-003,1.0793597790E-002,Pass,Pass,0.1229864820,0.2149926608,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 22,SizingPeriod: MONTREAL INT'L ANN CLG 2% CONDNS DP=>MDB HVAC Sizing Pass 1,2.4888126817E-002,5.9463077291E-002,Pass,Pass,0.2651612224,0.9337275882,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 23,SizingPeriod: MONTREAL INT'L ANN CLG 2% CONDNS DP=>MDB HVAC Sizing Pass 1,2.2884052776E-002,3.4665727079E-002,Pass,Pass,0.1876417174,0.4873598289,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 24,SizingPeriod: MONTREAL INT'L ANN CLG 2% CONDNS DP=>MDB HVAC Sizing Pass 1,1.6780800669E-002,2.8224493746E-002,Pass,Pass,0.2048217208,0.6588239664,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 25,SizingPeriod: MONTREAL INT'L ANN CLG 2% CONDNS DP=>MDB HVAC Sizing Pass 1,2.2427882087E-002,5.3635249669E-002,Pass,Pass,0.4641633674,2.0794762266,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 3,SizingPeriod: MONTREAL INT'L ANN CLG 2% CONDNS DP=>MDB HVAC Sizing Pass 1,2.0945574345E-002,4.5378843332E-002,Pass,Pass,0.1315392605,0.2192124545,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 4,SizingPeriod: MONTREAL INT'L ANN CLG 2% CONDNS DP=>MDB HVAC Sizing Pass 1,9.5745666273E-004,3.5513753819E-003,Pass,Pass,0.2103041181,0.6692857643,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 5,SizingPeriod: MONTREAL INT'L ANN CLG 2% CONDNS DP=>MDB HVAC Sizing Pass 1,2.3138106570E-004,8.2923294639E-004,Pass,Pass,0.1421421045,0.2532348420,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 6,SizingPeriod: MONTREAL INT'L ANN CLG 2% CONDNS DP=>MDB HVAC Sizing Pass 1,4.5493140960E-002,1.7664885138E-002,Pass,Pass,1.4693944615E-002,1.4976384738E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 7,SizingPeriod: MONTREAL INT'L ANN CLG 2% CONDNS DP=>MDB HVAC Sizing Pass 1,1.5640974664E-003,9.3010460652E-003,Pass,Pass,0.1888678767,0.5439030947,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 8,SizingPeriod: MONTREAL INT'L ANN CLG 2% CONDNS DP=>MDB HVAC Sizing Pass 1,3.8665765398E-002,5.3503648708E-002,Pass,Pass,0.1683702016,0.3161689503,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 9,SizingPeriod: MONTREAL INT'L ANN CLG 2% CONDNS DP=>MDB HVAC Sizing Pass 1,8.1514597747E-003,1.5628168836E-002,Pass,Pass,0.1473109181,0.3733668444,Pass,Pass
Environment,MONTREAL INT'L ANN CLG 2% CONDNS ENTH=>MDB HVAC Sizing Pass 1,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,25.60,9.30,DefaultMultipliers,Enthalpy,62300.00,{J/kgDryAir},100893,220,4.9,0.00,No,No
Environment:Design Day Misc,202,1084.4,0.2082,0.1365,1.0,-6.23,20.6,ASHRAETau
Environment:WarmupDays,  5
 Warmup Convergence Information,THERMAL ZONE 1,SizingPeriod: MONTREAL INT'L ANN CLG 2% CONDNS ENTH=>MDB HVAC Sizing Pass 1,3.4369606698E-002,3.4119789439E-002,Pass,Pass,0.3221010772,1.8014534360,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 10,SizingPeriod: MONTREAL INT'L ANN CLG 2% CONDNS ENTH=>MDB HVAC Sizing Pass 1,3.4662123182E-002,5.5203266620E-002,Pass,Pass,0.1695932822,0.3085495121,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 11,SizingPeriod: MONTREAL INT'L ANN CLG 2% CONDNS ENTH=>MDB HVAC Sizing Pass 1,3.6539055425E-005,1.4426093539E-004,Pass,Pass,0.2303509002,0.9773517629,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 12,SizingPeriod: MONTREAL INT'L ANN CLG 2% CONDNS ENTH=>MDB HVAC Sizing Pass 1,3.3567978857E-005,1.2433489494E-004,Pass,Pass,6.0511070339E-002,3.9784244465E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 13,SizingPeriod: MONTREAL INT'L ANN CLG 2% CONDNS ENTH=>MDB HVAC Sizing Pass 1,2.8652100996E-005,1.1831977094E-004,Pass,Pass,9.4147769836E-002,9.3214160192E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 14,SizingPeriod: MONTREAL INT'L ANN CLG 2% CONDNS ENTH=>MDB HVAC Sizing Pass 1,1.4254918673E-004,6.5355655974E-004,Pass,Pass,0.1681949612,0.4048388450,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 15,SizingPeriod: MONTREAL INT'L ANN CLG 2% CONDNS ENTH=>MDB HVAC Sizing Pass 1,5.4126698216E-005,1.8392562958E-004,Pass,Pass,8.7363088574E-002,0.1023338757,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 16,SizingPeriod: MONTREAL INT'L ANN CLG 2% CONDNS ENTH=>MDB HVAC Sizing Pass 1,1.4730626072E-005,5.9871623166E-005,Pass,Pass,0.1010563237,0.1396784063,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 17,SizingPeriod: MONTREAL INT'L ANN CLG 2% CONDNS ENTH=>MDB HVAC Sizing Pass 1,3.6012934489E-005,1.6008698578E-004,Pass,Pass,0.3525802793,1.8463758056,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 18,SizingPeriod: MONTREAL INT'L ANN CLG 2% CONDNS ENTH=>MDB HVAC Sizing Pass 1,1.4934454629E-005,6.2936707953E-005,Pass,Pass,8.8576465097E-002,9.5568807437E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 19,SizingPeriod: MONTREAL INT'L ANN CLG 2% CONDNS ENTH=>MDB HVAC Sizing Pass 1,3.8964443962E-005,1.4852311216E-004,Pass,Pass,7.2181501230E-002,8.1794477075E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 2,SizingPeriod: MONTREAL INT'L ANN CLG 2% CONDNS ENTH=>MDB HVAC Sizing Pass 1,1.9944413097E-002,4.2915269369E-002,Pass,Pass,0.1791781184,0.4570833294,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 20,SizingPeriod: MONTREAL INT'L ANN CLG 2% CONDNS ENTH=>MDB HVAC Sizing Pass 1,3.2807056345E-005,1.2579667562E-004,Pass,Pass,5.9994829836E-002,3.9325832742E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 21,SizingPeriod: MONTREAL INT'L ANN CLG 2% CONDNS ENTH=>MDB HVAC Sizing Pass 1,1.7466845147E-003,1.0274575608E-002,Pass,Pass,0.2555270034,0.9945083929,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 22,SizingPeriod: MONTREAL INT'L ANN CLG 2% CONDNS ENTH=>MDB HVAC Sizing Pass 1,1.1056048786E-002,2.9165804732E-002,Pass,Pass,0.1642710432,0.4517739882,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 23,SizingPeriod: MONTREAL INT'L ANN CLG 2% CONDNS ENTH=>MDB HVAC Sizing Pass 1,1.2151663685E-002,2.3084013720E-002,Pass,Pass,0.3549175278,2.0770889801,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 24,SizingPeriod: MONTREAL INT'L ANN CLG 2% CONDNS ENTH=>MDB HVAC Sizing Pass 1,5.6958622183E-003,1.3388189798E-002,Pass,Pass,0.4588780061,2.5509016522,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 25,SizingPeriod: MONTREAL INT'L ANN CLG 2% CONDNS ENTH=>MDB HVAC Sizing Pass 1,1.2260175600E-002,3.2570992619E-002,Pass,Pass,0.3602716780,2.2830032630,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 3,SizingPeriod: MONTREAL INT'L ANN CLG 2% CONDNS ENTH=>MDB HVAC Sizing Pass 1,7.0828245013E-003,2.1271801689E-002,Pass,Pass,0.2804605155,1.1754795447,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 4,SizingPeriod: MONTREAL INT'L ANN CLG 2% CONDNS ENTH=>MDB HVAC Sizing Pass 1,5.1539352543E-005,1.7693293418E-004,Pass,Pass,0.1251632675,0.2176033288,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 5,SizingPeriod: MONTREAL INT'L ANN CLG 2% CONDNS ENTH=>MDB HVAC Sizing Pass 1,5.3270094467E-005,1.8499471644E-004,Pass,Pass,0.1010725679,0.1376635855,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 6,SizingPeriod: MONTREAL INT'L ANN CLG 2% CONDNS ENTH=>MDB HVAC Sizing Pass 1,4.4667218277E-002,1.7325554540E-002,Pass,Pass,1.4318895090E-002,1.4578012161E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 7,SizingPeriod: MONTREAL INT'L ANN CLG 2% CONDNS ENTH=>MDB HVAC Sizing Pass 1,3.9813963728E-005,1.4897457097E-004,Pass,Pass,7.3268974988E-002,8.3678697191E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 8,SizingPeriod: MONTREAL INT'L ANN CLG 2% CONDNS ENTH=>MDB HVAC Sizing Pass 1,3.1803023610E-002,4.9408393442E-002,Pass,Pass,0.1247846203,0.2062610073,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 9,SizingPeriod: MONTREAL INT'L ANN CLG 2% CONDNS ENTH=>MDB HVAC Sizing Pass 1,2.2698069789E-003,7.1262115391E-003,Pass,Pass,0.2798168185,1.1960527883,Pass,Pass
Environment,MONTREAL INT'L ANN CLG 2% CONDNS WB=>MDB HVAC Sizing Pass 1,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,25.60,9.30,DefaultMultipliers,Wetbulb,21.40,{C},100893,220,4.9,0.00,No,No
Environment:Design Day Misc,202,1084.4,0.2082,0.1365,1.0,-6.23,20.6,ASHRAETau
Environment:WarmupDays,  5
 Warmup Convergence Information,THERMAL ZONE 1,SizingPeriod: MONTREAL INT'L ANN CLG 2% CONDNS WB=>MDB HVAC Sizing Pass 1,3.4368950651E-002,3.4119651893E-002,Pass,Pass,0.3194676609,1.7759071188,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 10,SizingPeriod: MONTREAL INT'L ANN CLG 2% CONDNS WB=>MDB HVAC Sizing Pass 1,3.4661504796E-002,5.5202734187E-002,Pass,Pass,0.1695439437,0.3084264070,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 11,SizingPeriod: MONTREAL INT'L ANN CLG 2% CONDNS WB=>MDB HVAC Sizing Pass 1,3.6548169593E-005,1.4430779517E-004,Pass,Pass,0.2306637196,0.9801703929,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 12,SizingPeriod: MONTREAL INT'L ANN CLG 2% CONDNS WB=>MDB HVAC Sizing Pass 1,3.3596715652E-005,1.2444061194E-004,Pass,Pass,6.0510160430E-002,3.9783103017E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 13,SizingPeriod: MONTREAL INT'L ANN CLG 2% CONDNS WB=>MDB HVAC Sizing Pass 1,2.8673640266E-005,1.1840854104E-004,Pass,Pass,9.4142818430E-002,9.3203098775E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 14,SizingPeriod: MONTREAL INT'L ANN CLG 2% CONDNS WB=>MDB HVAC Sizing Pass 1,1.4239583455E-004,6.5264077237E-004,Pass,Pass,0.1681940201,0.4047920565,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 15,SizingPeriod: MONTREAL INT'L ANN CLG 2% CONDNS WB=>MDB HVAC Sizing Pass 1,5.4164324112E-005,1.8404586439E-004,Pass,Pass,8.7359719706E-002,0.1023257523,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 16,SizingPeriod: MONTREAL INT'L ANN CLG 2% CONDNS WB=>MDB HVAC Sizing Pass 1,1.4743265299E-005,5.9914049354E-005,Pass,Pass,0.1010448754,0.1396314567,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 17,SizingPeriod: MONTREAL INT'L ANN CLG 2% CONDNS WB=>MDB HVAC Sizing Pass 1,3.6017820379E-005,1.6015553631E-004,Pass,Pass,0.3531701178,1.8513507355,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 18,SizingPeriod: MONTREAL INT'L ANN CLG 2% CONDNS WB=>MDB HVAC Sizing Pass 1,1.4948608281E-005,6.2989023083E-005,Pass,Pass,8.8568433303E-002,9.5543358974E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 19,SizingPeriod: MONTREAL INT'L ANN CLG 2% CONDNS WB=>MDB HVAC Sizing Pass 1,3.8974680473E-005,1.4857784671E-004,Pass,Pass,7.2178654799E-002,8.1788478240E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 2,SizingPeriod: MONTREAL INT'L ANN CLG 2% CONDNS WB=>MDB HVAC Sizing Pass 1,1.9943899402E-002,4.2914804804E-002,Pass,Pass,0.1792526607,0.4576457835,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 20,SizingPeriod: MONTREAL INT'L ANN CLG 2% CONDNS WB=>MDB HVAC Sizing Pass 1,3.2836097105E-005,1.2590781349E-004,Pass,Pass,5.9993646480E-002,3.9324473391E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 21,SizingPeriod: MONTREAL INT'L ANN CLG 2% CONDNS WB=>MDB HVAC Sizing Pass 1,1.7468704988E-003,1.0275664497E-002,Pass,Pass,0.2555829936,0.9955030883,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 22,SizingPeriod: MONTREAL INT'L ANN CLG 2% CONDNS WB=>MDB HVAC Sizing Pass 1,1.1054952013E-002,2.9163401305E-002,Pass,Pass,0.1643636265,0.4526157185,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 23,SizingPeriod: MONTREAL INT'L ANN CLG 2% CONDNS WB=>MDB HVAC Sizing Pass 1,1.2150408519E-002,2.3082147380E-002,Pass,Pass,0.3513695277,2.0427098127,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 24,SizingPeriod: MONTREAL INT'L ANN CLG 2% CONDNS WB=>MDB HVAC Sizing Pass 1,5.6946824429E-003,1.3386730601E-002,Pass,Pass,0.4542808964,2.5054642583,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 25,SizingPeriod: MONTREAL INT'L ANN CLG 2% CONDNS WB=>MDB HVAC Sizing Pass 1,1.2259287769E-002,3.2570097589E-002,Pass,Pass,0.3630533992,2.3100220087,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 3,SizingPeriod: MONTREAL INT'L ANN CLG 2% CONDNS WB=>MDB HVAC Sizing Pass 1,7.0816598534E-003,2.1268821164E-002,Pass,Pass,0.2793522730,1.1676315145,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 4,SizingPeriod: MONTREAL INT'L ANN CLG 2% CONDNS WB=>MDB HVAC Sizing Pass 1,5.1575832469E-005,1.7705385489E-004,Pass,Pass,0.1251466730,0.2175400339,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 5,SizingPeriod: MONTREAL INT'L ANN CLG 2% CONDNS WB=>MDB HVAC Sizing Pass 1,5.3310614282E-005,1.8513227464E-004,Pass,Pass,0.1010654986,0.1376432458,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 6,SizingPeriod: MONTREAL INT'L ANN CLG 2% CONDNS WB=>MDB HVAC Sizing Pass 1,4.4667416236E-002,1.7325541401E-002,Pass,Pass,1.4318935675E-002,1.4578179397E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 7,SizingPeriod: MONTREAL INT'L ANN CLG 2% CONDNS WB=>MDB HVAC Sizing Pass 1,3.9825517818E-005,1.4902569195E-004,Pass,Pass,7.3267083126E-002,8.3674161552E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 8,SizingPeriod: MONTREAL INT'L ANN CLG 2% CONDNS WB=>MDB HVAC Sizing Pass 1,3.1802478225E-002,4.9408292250E-002,Pass,Pass,0.1247698438,0.2062244362,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 9,SizingPeriod: MONTREAL INT'L ANN CLG 2% CONDNS WB=>MDB HVAC Sizing Pass 1,2.2694850079E-003,7.1253594615E-003,Pass,Pass,0.2793321919,1.1917622472,Pass,Pass
Environment,MONTREAL INT'L ANN HTG 99% CONDNS DB HVAC Sizing Pass 1,SizingPeriod:DesignDay,01/21,01/21,WinterDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,-21.10,0.00,DefaultMultipliers,Wetbulb,-21.10,{C},100893,260,3.9,0.00,No,No
Environment:Design Day Misc, 21,1229.0,0.1415,5.7310E-002,1.0,-11.15,-20.1,ASHRAEClearSky
Environment:WarmupDays,  3
 Warmup Convergence Information,THERMAL ZONE 1,SizingPeriod: MONTREAL INT'L ANN HTG 99% CONDNS DB HVAC Sizing Pass 1,4.6126115856E-006,3.4616080439E-006,Pass,Pass,2.7077884322E-003,5.3417429359E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 10,SizingPeriod: MONTREAL INT'L ANN HTG 99% CONDNS DB HVAC Sizing Pass 1,9.0520066450E-006,6.9391930072E-006,Pass,Pass,3.5460964062E-003,7.0494247553E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 11,SizingPeriod: MONTREAL INT'L ANN HTG 99% CONDNS DB HVAC Sizing Pass 1,9.6560806480E-006,7.9411154636E-006,Pass,Pass,3.5711327336E-003,6.9623739374E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 12,SizingPeriod: MONTREAL INT'L ANN HTG 99% CONDNS DB HVAC Sizing Pass 1,6.1761285735E-006,5.0853360101E-006,Pass,Pass,2.7237242585E-003,5.2843778704E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 13,SizingPeriod: MONTREAL INT'L ANN HTG 99% CONDNS DB HVAC Sizing Pass 1,6.0459520014E-006,5.0020196696E-006,Pass,Pass,2.7696845195E-003,5.3761191075E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 14,SizingPeriod: MONTREAL INT'L ANN HTG 99% CONDNS DB HVAC Sizing Pass 1,1.1339595711E-005,9.4170093025E-006,Pass,Pass,3.5567291084E-003,6.9605787999E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 15,SizingPeriod: MONTREAL INT'L ANN HTG 99% CONDNS DB HVAC Sizing Pass 1,1.2104656827E-005,1.0296937549E-005,Pass,Pass,2.9033692840E-003,5.7131189662E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 16,SizingPeriod: MONTREAL INT'L ANN HTG 99% CONDNS DB HVAC Sizing Pass 1,2.8081927552E-006,1.8997742715E-006,Pass,Pass,2.6456573906E-004,1.7960674908E-004,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 17,SizingPeriod: MONTREAL INT'L ANN HTG 99% CONDNS DB HVAC Sizing Pass 1,1.1380593281E-005,9.4141910864E-006,Pass,Pass,3.5010546355E-003,6.8493057482E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 18,SizingPeriod: MONTREAL INT'L ANN HTG 99% CONDNS DB HVAC Sizing Pass 1,2.7721740214E-006,1.8854566053E-006,Pass,Pass,2.5154619024E-004,1.7100111574E-004,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 19,SizingPeriod: MONTREAL INT'L ANN HTG 99% CONDNS DB HVAC Sizing Pass 1,9.6246502581E-006,7.9000189077E-006,Pass,Pass,3.3533708000E-003,6.5234734534E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 2,SizingPeriod: MONTREAL INT'L ANN HTG 99% CONDNS DB HVAC Sizing Pass 1,9.7069124763E-006,7.6086709839E-006,Pass,Pass,2.9922272386E-003,5.9759665742E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 20,SizingPeriod: MONTREAL INT'L ANN HTG 99% CONDNS DB HVAC Sizing Pass 1,5.9990750601E-006,4.9606196860E-006,Pass,Pass,2.5779276854E-003,4.9915892734E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 21,SizingPeriod: MONTREAL INT'L ANN HTG 99% CONDNS DB HVAC Sizing Pass 1,1.1309878596E-005,9.3719782529E-006,Pass,Pass,3.3694198229E-003,6.5824740865E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 22,SizingPeriod: MONTREAL INT'L ANN HTG 99% CONDNS DB HVAC Sizing Pass 1,1.4134277518E-005,1.3508444344E-005,Pass,Pass,1.8431254587E-003,3.5757088416E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 23,SizingPeriod: MONTREAL INT'L ANN HTG 99% CONDNS DB HVAC Sizing Pass 1,3.6277094388E-006,2.6251042147E-006,Pass,Pass,1.3682562198E-004,1.0072623474E-004,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 24,SizingPeriod: MONTREAL INT'L ANN HTG 99% CONDNS DB HVAC Sizing Pass 1,7.7710644761E-006,7.0776944152E-006,Pass,Pass,1.2835719604E-003,2.4188126713E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 25,SizingPeriod: MONTREAL INT'L ANN HTG 99% CONDNS DB HVAC Sizing Pass 1,1.3624836392E-005,1.2585093934E-005,Pass,Pass,1.9546656702E-003,3.7523852927E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 3,SizingPeriod: MONTREAL INT'L ANN HTG 99% CONDNS DB HVAC Sizing Pass 1,1.2064886807E-005,1.1041537233E-005,Pass,Pass,1.8138617836E-003,3.4517871449E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 4,SizingPeriod: MONTREAL INT'L ANN HTG 99% CONDNS DB HVAC Sizing Pass 1,1.2035762487E-005,1.0280080929E-005,Pass,Pass,2.9535302459E-003,5.8141258471E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 5,SizingPeriod: MONTREAL INT'L ANN HTG 99% CONDNS DB HVAC Sizing Pass 1,1.2032164866E-005,1.0233169139E-005,Pass,Pass,2.8164084665E-003,5.5363903313E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 6,SizingPeriod: MONTREAL INT'L ANN HTG 99% CONDNS DB HVAC Sizing Pass 1,2.2633708719E-006,1.5620827854E-006,Pass,Pass,2.2104517697E-004,1.5231500560E-004,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 7,SizingPeriod: MONTREAL INT'L ANN HTG 99% CONDNS DB HVAC Sizing Pass 1,9.7566415736E-006,8.0011247103E-006,Pass,Pass,3.5106540923E-003,6.8407609535E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 8,SizingPeriod: MONTREAL INT'L ANN HTG 99% CONDNS DB HVAC Sizing Pass 1,7.6116750492E-006,5.7425594027E-006,Pass,Pass,3.5360608212E-003,7.0141845527E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 9,SizingPeriod: MONTREAL INT'L ANN HTG 99% CONDNS DB HVAC Sizing Pass 1,2.7917845899E-006,1.8940723450E-006,Pass,Pass,2.6802024791E-004,1.8246654932E-004,Pass,Pass
Environment,MONTREAL INT'L ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 1,SizingPeriod:DesignDay,01/21,01/21,WinterDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,-23.70,0.00,DefaultMultipliers,Wetbulb,-23.70,{C},100893,260,3.9,0.00,No,No
Environment:Design Day Misc, 21,1229.0,0.1415,5.7310E-002,1.0,-11.15,-20.1,ASHRAEClearSky
Environment:WarmupDays,  3
 Warmup Convergence Information,THERMAL ZONE 1,SizingPeriod: MONTREAL INT'L ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 1,4.4195763328E-006,3.3239510255E-006,Pass,Pass,2.5088046639E-003,4.9444076500E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 10,SizingPeriod: MONTREAL INT'L ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 1,8.6290598533E-006,6.6299160807E-006,Pass,Pass,3.2719829364E-003,6.4970530940E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 11,SizingPeriod: MONTREAL INT'L ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 1,9.1662309357E-006,7.5570023205E-006,Pass,Pass,3.2872886061E-003,6.4001294016E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 12,SizingPeriod: MONTREAL INT'L ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 1,5.8725834348E-006,4.8476295807E-006,Pass,Pass,2.5123921588E-003,4.8685281890E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 13,SizingPeriod: MONTREAL INT'L ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 1,5.7526759357E-006,4.7714314849E-006,Pass,Pass,2.5550456398E-003,4.9535926393E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 14,SizingPeriod: MONTREAL INT'L ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 1,1.0750284389E-005,8.9519876021E-006,Pass,Pass,3.2730176468E-003,6.3969409128E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 15,SizingPeriod: MONTREAL INT'L ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 1,1.1454202309E-005,9.7742258995E-006,Pass,Pass,2.6746500923E-003,5.2567251641E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 16,SizingPeriod: MONTREAL INT'L ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 1,2.6663100029E-006,1.8074357721E-006,Pass,Pass,2.4769399671E-004,1.6848136120E-004,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 17,SizingPeriod: MONTREAL INT'L ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 1,1.0784621386E-005,8.9456873524E-006,Pass,Pass,3.2219480671E-003,6.2949962031E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 18,SizingPeriod: MONTREAL INT'L ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 1,2.6327576867E-006,1.7945497978E-006,Pass,Pass,2.3575121357E-004,1.6059123201E-004,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 19,SizingPeriod: MONTREAL INT'L ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 1,9.1342250488E-006,7.5169745057E-006,Pass,Pass,3.0913765973E-003,6.0056873701E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 2,SizingPeriod: MONTREAL INT'L ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 1,9.2290523674E-006,7.2525776921E-006,Pass,Pass,2.7604900174E-003,5.5071736522E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 20,SizingPeriod: MONTREAL INT'L ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 1,5.7059514114E-006,4.7303213602E-006,Pass,Pass,2.3818603076E-003,4.6065720888E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 21,SizingPeriod: MONTREAL INT'L ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 1,1.0720453305E-005,8.9087509454E-006,Pass,Pass,3.1045774186E-003,6.0572913837E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 22,SizingPeriod: MONTREAL INT'L ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 1,1.3319101451E-005,1.2773622973E-005,Pass,Pass,1.7009165309E-003,3.2966271345E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 23,SizingPeriod: MONTREAL INT'L ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 1,3.4232127098E-006,2.4817982171E-006,Pass,Pass,1.2719349754E-004,9.3780795697E-005,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 24,SizingPeriod: MONTREAL INT'L ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 1,7.3464876585E-006,6.7118227873E-006,Pass,Pass,1.1859324900E-003,2.2331462077E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 25,SizingPeriod: MONTREAL INT'L ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 1,1.2855065880E-005,1.1912667477E-005,Pass,Pass,1.8037016364E-003,3.4590813991E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 3,SizingPeriod: MONTREAL INT'L ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 1,1.1390955246E-005,1.0457053230E-005,Pass,Pass,1.6740370562E-003,3.1829762341E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 4,SizingPeriod: MONTREAL INT'L ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 1,1.1392892457E-005,9.7612815231E-006,Pass,Pass,2.7206126942E-003,5.3491759017E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 5,SizingPeriod: MONTREAL INT'L ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 1,1.1387382431E-005,9.7160423409E-006,Pass,Pass,2.5967407153E-003,5.0985412863E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 6,SizingPeriod: MONTREAL INT'L ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 1,2.1680186901E-006,1.4982721637E-006,Pass,Pass,2.0823467478E-004,1.4365748459E-004,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 7,SizingPeriod: MONTREAL INT'L ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 1,9.2567561364E-006,7.6100734012E-006,Pass,Pass,3.2316568338E-003,6.2883852573E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 8,SizingPeriod: MONTREAL INT'L ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 1,7.2697576881E-006,5.4962488184E-006,Pass,Pass,3.2659735038E-003,6.4709047736E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 9,SizingPeriod: MONTREAL INT'L ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 1,2.6525508663E-006,1.8031400569E-006,Pass,Pass,2.5099736537E-004,1.7120241145E-004,Pass,Pass
Environment,MONTREAL INT'L ANN HTG WIND 99% CONDNS WS=>MCDB HVAC Sizing Pass 1,SizingPeriod:DesignDay,01/21,01/21,WinterDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,-7.90,0.00,DefaultMultipliers,Wetbulb,-7.90,{C},100893,260,11.5,0.00,No,No
Environment:Design Day Misc, 21,1229.0,0.1415,5.7310E-002,1.0,-11.15,-20.1,ASHRAEClearSky
Environment:WarmupDays,  3
 Warmup Convergence Information,THERMAL ZONE 1,SizingPeriod: MONTREAL INT'L ANN HTG WIND 99% CONDNS WS=>MCDB HVAC Sizing Pass 1,5.6505109242E-006,4.1770184709E-006,Pass,Pass,3.5599862649E-003,7.0558951056E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 10,SizingPeriod: MONTREAL INT'L ANN HTG WIND 99% CONDNS WS=>MCDB HVAC Sizing Pass 1,1.1396484992E-005,8.5903228637E-006,Pass,Pass,4.7802279054E-003,9.5565676944E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 11,SizingPeriod: MONTREAL INT'L ANN HTG WIND 99% CONDNS WS=>MCDB HVAC Sizing Pass 1,1.2290905670E-005,9.8844727446E-006,Pass,Pass,4.4938974936E-003,8.8142321432E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 12,SizingPeriod: MONTREAL INT'L ANN HTG WIND 99% CONDNS WS=>MCDB HVAC Sizing Pass 1,7.7817055257E-006,6.2686228888E-006,Pass,Pass,3.2548290138E-003,6.3474090302E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 13,SizingPeriod: MONTREAL INT'L ANN HTG WIND 99% CONDNS WS=>MCDB HVAC Sizing Pass 1,7.6365037708E-006,6.1810443245E-006,Pass,Pass,3.4588621550E-003,6.7489776174E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 14,SizingPeriod: MONTREAL INT'L ANN HTG WIND 99% CONDNS WS=>MCDB HVAC Sizing Pass 1,1.4492831729E-005,1.1754497738E-005,Pass,Pass,4.5017104590E-003,8.8613118306E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 15,SizingPeriod: MONTREAL INT'L ANN HTG WIND 99% CONDNS WS=>MCDB HVAC Sizing Pass 1,1.5140889702E-005,1.2604313061E-005,Pass,Pass,3.4615795527E-003,6.8485526034E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 16,SizingPeriod: MONTREAL INT'L ANN HTG WIND 99% CONDNS WS=>MCDB HVAC Sizing Pass 1,3.6217553288E-006,2.4038261629E-006,Pass,Pass,3.0931098118E-004,2.0590686974E-004,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 17,SizingPeriod: MONTREAL INT'L ANN HTG WIND 99% CONDNS WS=>MCDB HVAC Sizing Pass 1,1.4480553571E-005,1.1708281650E-005,Pass,Pass,4.2241655806E-003,8.3104862604E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 18,SizingPeriod: MONTREAL INT'L ANN HTG WIND 99% CONDNS WS=>MCDB HVAC Sizing Pass 1,3.5768803193E-006,2.3846727816E-006,Pass,Pass,2.8895470173E-004,1.9251196828E-004,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 19,SizingPeriod: MONTREAL INT'L ANN HTG WIND 99% CONDNS WS=>MCDB HVAC Sizing Pass 1,1.2138385795E-005,9.7387204474E-006,Pass,Pass,3.9114800030E-003,7.6525139777E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 2,SizingPeriod: MONTREAL INT'L ANN HTG WIND 99% CONDNS WS=>MCDB HVAC Sizing Pass 1,1.2195096859E-005,9.3969248089E-006,Pass,Pass,3.9932653513E-003,8.0186449446E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 20,SizingPeriod: MONTREAL INT'L ANN HTG WIND 99% CONDNS WS=>MCDB HVAC Sizing Pass 1,7.5408753558E-006,6.0947099864E-006,Pass,Pass,2.9976720578E-003,5.8336983949E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 21,SizingPeriod: MONTREAL INT'L ANN HTG WIND 99% CONDNS WS=>MCDB HVAC Sizing Pass 1,1.4254494256E-005,1.1534796131E-005,Pass,Pass,3.9361064494E-003,7.7314244434E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 22,SizingPeriod: MONTREAL INT'L ANN HTG WIND 99% CONDNS WS=>MCDB HVAC Sizing Pass 1,1.7296519023E-005,1.6164360082E-005,Pass,Pass,2.0328865043E-003,3.9571000633E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 23,SizingPeriod: MONTREAL INT'L ANN HTG WIND 99% CONDNS WS=>MCDB HVAC Sizing Pass 1,4.7083055947E-006,3.3305871795E-006,Pass,Pass,1.4963742769E-004,1.0760736537E-004,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 24,SizingPeriod: MONTREAL INT'L ANN HTG WIND 99% CONDNS WS=>MCDB HVAC Sizing Pass 1,9.7138181742E-006,8.6174472626E-006,Pass,Pass,1.4039560287E-003,2.6577472801E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 25,SizingPeriod: MONTREAL INT'L ANN HTG WIND 99% CONDNS WS=>MCDB HVAC Sizing Pass 1,1.6961482502E-005,1.5278730755E-005,Pass,Pass,2.1601486514E-003,4.1599653320E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 3,SizingPeriod: MONTREAL INT'L ANN HTG WIND 99% CONDNS WS=>MCDB HVAC Sizing Pass 1,1.5074180849E-005,1.3441111286E-005,Pass,Pass,1.9950879782E-003,3.8129439564E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 4,SizingPeriod: MONTREAL INT'L ANN HTG WIND 99% CONDNS WS=>MCDB HVAC Sizing Pass 1,1.5216462881E-005,1.2708858333E-005,Pass,Pass,3.6885813990E-003,7.3014645497E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 5,SizingPeriod: MONTREAL INT'L ANN HTG WIND 99% CONDNS WS=>MCDB HVAC Sizing Pass 1,1.4926638072E-005,1.2420848340E-005,Pass,Pass,3.2520912491E-003,6.4267398497E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 6,SizingPeriod: MONTREAL INT'L ANN HTG WIND 99% CONDNS WS=>MCDB HVAC Sizing Pass 1,2.7973311661E-006,1.9055580023E-006,Pass,Pass,2.7349037661E-004,1.8582551681E-004,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 7,SizingPeriod: MONTREAL INT'L ANN HTG WIND 99% CONDNS WS=>MCDB HVAC Sizing Pass 1,1.2323828356E-005,9.8796933116E-006,Pass,Pass,4.2194431970E-003,8.2701808692E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 8,SizingPeriod: MONTREAL INT'L ANN HTG WIND 99% CONDNS WS=>MCDB HVAC Sizing Pass 1,9.4278773011E-006,6.9996797214E-006,Pass,Pass,4.7139535867E-003,9.4034942577E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 9,SizingPeriod: MONTREAL INT'L ANN HTG WIND 99% CONDNS WS=>MCDB HVAC Sizing Pass 1,3.5973156679E-006,2.3960618399E-006,Pass,Pass,3.2341014726E-004,2.1603373714E-004,Pass,Pass
Environment,MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=>MCDB HVAC Sizing Pass 1,SizingPeriod:DesignDay,01/21,01/21,WinterDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,-5.30,0.00,DefaultMultipliers,Wetbulb,-5.30,{C},100893,260,12.9,0.00,No,No
Environment:Design Day Misc, 21,1229.0,0.1415,5.7310E-002,1.0,-11.15,-20.1,ASHRAEClearSky
Environment:WarmupDays,  3
 Warmup Convergence Information,THERMAL ZONE 1,SizingPeriod: MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=>MCDB HVAC Sizing Pass 1,5.9753473417E-006,4.3949944892E-006,Pass,Pass,3.8181128617E-003,7.5772457177E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 10,SizingPeriod: MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=>MCDB HVAC Sizing Pass 1,1.2125970259E-005,9.0943431641E-006,Pass,Pass,5.1550043423E-003,1.0321898155E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 11,SizingPeriod: MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=>MCDB HVAC Sizing Pass 1,1.3161725128E-005,1.0512042050E-005,Pass,Pass,4.7805645524E-003,9.3924695443E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 12,SizingPeriod: MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=>MCDB HVAC Sizing Pass 1,8.3100968344E-006,6.6474807698E-006,Pass,Pass,3.4190182041E-003,6.6772643139E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 13,SizingPeriod: MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=>MCDB HVAC Sizing Pass 1,8.1596568065E-006,6.5577745599E-006,Pass,Pass,3.6703748475E-003,7.1722510429E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 14,SizingPeriod: MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=>MCDB HVAC Sizing Pass 1,1.5520405431E-005,1.2503097901E-005,Pass,Pass,4.7864372906E-003,9.4371831394E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 15,SizingPeriod: MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=>MCDB HVAC Sizing Pass 1,1.6128347993E-005,1.3341904878E-005,Pass,Pass,3.6351229327E-003,7.2025563022E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 16,SizingPeriod: MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=>MCDB HVAC Sizing Pass 1,3.8962413545E-006,2.5672329919E-006,Pass,Pass,3.2298997244E-004,2.1363225313E-004,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 17,SizingPeriod: MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=>MCDB HVAC Sizing Pass 1,1.5476348372E-005,1.2430768847E-005,Pass,Pass,4.4418177503E-003,8.7523983842E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 18,SizingPeriod: MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=>MCDB HVAC Sizing Pass 1,3.8442586469E-006,2.5446562117E-006,Pass,Pass,3.0048110250E-004,1.9890345257E-004,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 19,SizingPeriod: MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=>MCDB HVAC Sizing Pass 1,1.2954422584E-005,1.0322719657E-005,Pass,Pass,4.0876964886E-003,8.0098661644E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 2,SizingPeriod: MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=>MCDB HVAC Sizing Pass 1,1.2994351972E-005,9.9620499271E-006,Pass,Pass,4.3043358528E-003,8.6563662496E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 20,SizingPeriod: MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=>MCDB HVAC Sizing Pass 1,8.0392121214E-006,6.4529642866E-006,Pass,Pass,3.1289854238E-003,6.0977675462E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 21,SizingPeriod: MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=>MCDB HVAC Sizing Pass 1,1.5197833063E-005,1.2216640311E-005,Pass,Pass,4.1086636545E-003,8.0824806440E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 22,SizingPeriod: MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=>MCDB HVAC Sizing Pass 1,1.8188310698E-005,1.6901627591E-005,Pass,Pass,2.0899137871E-003,4.0718649183E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 23,SizingPeriod: MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=>MCDB HVAC Sizing Pass 1,5.0249784190E-006,3.5313371091E-006,Pass,Pass,1.5310393837E-004,1.0939641432E-004,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 24,SizingPeriod: MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=>MCDB HVAC Sizing Pass 1,1.0257428073E-005,9.0401903752E-006,Pass,Pass,1.4381904110E-003,2.7260078177E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 25,SizingPeriod: MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=>MCDB HVAC Sizing Pass 1,1.7904162963E-005,1.6025822849E-005,Pass,Pass,2.2185571066E-003,4.2764127845E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 3,SizingPeriod: MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=>MCDB HVAC Sizing Pass 1,1.5925917090E-005,1.4107759052E-005,Pass,Pass,2.0479393814E-003,3.9176720051E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 4,SizingPeriod: MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=>MCDB HVAC Sizing Pass 1,1.6259222242E-005,1.3490934992E-005,Pass,Pass,3.9156506904E-003,7.7628437940E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 5,SizingPeriod: MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=>MCDB HVAC Sizing Pass 1,1.5852842432E-005,1.3109585787E-005,Pass,Pass,3.3901916066E-003,6.7092199854E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 6,SizingPeriod: MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=>MCDB HVAC Sizing Pass 1,2.9665242169E-006,2.0113549888E-006,Pass,Pass,2.8877570759E-004,1.9532495035E-004,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 7,SizingPeriod: MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=>MCDB HVAC Sizing Pass 1,1.3179631048E-005,1.0494362306E-005,Pass,Pass,4.4405698342E-003,8.7179323493E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 8,SizingPeriod: MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=>MCDB HVAC Sizing Pass 1,1.0012431091E-005,7.3970057133E-006,Pass,Pass,5.0783121453E-003,1.0146264858E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 9,SizingPeriod: MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=>MCDB HVAC Sizing Pass 1,3.8683062077E-006,2.5587797018E-006,Pass,Pass,3.4014439513E-004,2.2580025282E-004,Pass,Pass
Environment,MONTREAL INT'L ANN HUM_N 99% CONDNS DP=>MCDB HVAC Sizing Pass 1,SizingPeriod:DesignDay,01/21,01/21,WinterDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,-20.60,0.00,DefaultMultipliers,Dewpoint,-27.90,{C},100893,260,3.9,0.00,No,No
Environment:Design Day Misc, 21,1229.0,0.1415,5.7310E-002,1.0,-11.15,-20.1,ASHRAEClearSky
Environment:WarmupDays,  3
 Warmup Convergence Information,THERMAL ZONE 1,SizingPeriod: MONTREAL INT'L ANN HUM_N 99% CONDNS DP=>MCDB HVAC Sizing Pass 1,4.6391958416E-006,3.4804942433E-006,Pass,Pass,2.7406602071E-003,5.4072771559E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 10,SizingPeriod: MONTREAL INT'L ANN HUM_N 99% CONDNS DP=>MCDB HVAC Sizing Pass 1,9.1131179954E-006,6.9836429304E-006,Pass,Pass,3.5926950043E-003,7.1431946764E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 11,SizingPeriod: MONTREAL INT'L ANN HUM_N 99% CONDNS DP=>MCDB HVAC Sizing Pass 1,9.7288637509E-006,7.9968085604E-006,Pass,Pass,3.6201312389E-003,7.0591805457E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 12,SizingPeriod: MONTREAL INT'L ANN HUM_N 99% CONDNS DP=>MCDB HVAC Sizing Pass 1,6.2208841169E-006,5.1195842814E-006,Pass,Pass,2.7600128827E-003,5.3556069667E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 13,SizingPeriod: MONTREAL INT'L ANN HUM_N 99% CONDNS DP=>MCDB HVAC Sizing Pass 1,6.0882822940E-006,5.0345023636E-006,Pass,Pass,2.8061140372E-003,5.4476464865E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 14,SizingPeriod: MONTREAL INT'L ANN HUM_N 99% CONDNS DP=>MCDB HVAC Sizing Pass 1,1.1427750607E-005,9.4851233901E-006,Pass,Pass,3.6058895435E-003,7.0580189501E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 15,SizingPeriod: MONTREAL INT'L ANN HUM_N 99% CONDNS DP=>MCDB HVAC Sizing Pass 1,1.2206227852E-005,1.0377275298E-005,Pass,Pass,2.9438159911E-003,5.7936564403E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 16,SizingPeriod: MONTREAL INT'L ANN HUM_N 99% CONDNS DP=>MCDB HVAC Sizing Pass 1,2.8296571188E-006,1.9132946080E-006,Pass,Pass,2.6745257619E-004,1.8147401689E-004,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 17,SizingPeriod: MONTREAL INT'L ANN HUM_N 99% CONDNS DP=>MCDB HVAC Sizing Pass 1,1.1471120833E-005,9.4838865784E-006,Pass,Pass,3.5498339935E-003,6.9459655308E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 18,SizingPeriod: MONTREAL INT'L ANN HUM_N 99% CONDNS DP=>MCDB HVAC Sizing Pass 1,2.7927387107E-006,1.8984796017E-006,Pass,Pass,2.5420877561E-004,1.7272339767E-004,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 19,SizingPeriod: MONTREAL INT'L ANN HUM_N 99% CONDNS DP=>MCDB HVAC Sizing Pass 1,9.6974910483E-006,7.9558024383E-006,Pass,Pass,3.3986572108E-003,6.6127353727E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 2,SizingPeriod: MONTREAL INT'L ANN HUM_N 99% CONDNS DP=>MCDB HVAC Sizing Pass 1,9.7770538769E-006,7.6608867067E-006,Pass,Pass,3.0318236379E-003,6.0559581397E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 20,SizingPeriod: MONTREAL INT'L ANN HUM_N 99% CONDNS DP=>MCDB HVAC Sizing Pass 1,6.0413665577E-006,4.9932438430E-006,Pass,Pass,2.6112572405E-003,5.0568631797E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 21,SizingPeriod: MONTREAL INT'L ANN HUM_N 99% CONDNS DP=>MCDB HVAC Sizing Pass 1,1.1398120306E-005,9.4401587874E-006,Pass,Pass,3.4154111280E-003,6.6734595453E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 22,SizingPeriod: MONTREAL INT'L ANN HUM_N 99% CONDNS DP=>MCDB HVAC Sizing Pass 1,1.4241954222E-005,1.3602231368E-005,Pass,Pass,1.8666129533E-003,3.6215694534E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 23,SizingPeriod: MONTREAL INT'L ANN HUM_N 99% CONDNS DP=>MCDB HVAC Sizing Pass 1,3.6512294526E-006,2.6410843761E-006,Pass,Pass,1.3831435177E-004,1.0178080727E-004,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 24,SizingPeriod: MONTREAL INT'L ANN HUM_N 99% CONDNS DP=>MCDB HVAC Sizing Pass 1,7.8204965887E-006,7.1187676034E-006,Pass,Pass,1.2989550984E-003,2.4480200134E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 25,SizingPeriod: MONTREAL INT'L ANN HUM_N 99% CONDNS DP=>MCDB HVAC Sizing Pass 1,1.3720385121E-005,1.2665789799E-005,Pass,Pass,1.9790380202E-003,3.7994781105E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 3,SizingPeriod: MONTREAL INT'L ANN HUM_N 99% CONDNS DP=>MCDB HVAC Sizing Pass 1,1.2146737100E-005,1.1109949334E-005,Pass,Pass,1.8361875481E-003,3.4946499298E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 4,SizingPeriod: MONTREAL INT'L ANN HUM_N 99% CONDNS DP=>MCDB HVAC Sizing Pass 1,1.2134235856E-005,1.0358259538E-005,Pass,Pass,2.9942778823E-003,5.8952858860E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 5,SizingPeriod: MONTREAL INT'L ANN HUM_N 99% CONDNS DP=>MCDB HVAC Sizing Pass 1,1.2132061912E-005,1.0312272345E-005,Pass,Pass,2.8551464867E-003,5.6134355654E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 6,SizingPeriod: MONTREAL INT'L ANN HUM_N 99% CONDNS DP=>MCDB HVAC Sizing Pass 1,2.2768909059E-006,1.5708951476E-006,Pass,Pass,2.2316387606E-004,1.5372741159E-004,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 7,SizingPeriod: MONTREAL INT'L ANN HUM_N 99% CONDNS DP=>MCDB HVAC Sizing Pass 1,9.8322784530E-006,8.0589347404E-006,Pass,Pass,3.5593042930E-003,6.9368412446E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 8,SizingPeriod: MONTREAL INT'L ANN HUM_N 99% CONDNS DP=>MCDB HVAC Sizing Pass 1,7.6603949142E-006,5.7774468579E-006,Pass,Pass,3.5815770168E-003,7.1055985494E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 9,SizingPeriod: MONTREAL INT'L ANN HUM_N 99% CONDNS DP=>MCDB HVAC Sizing Pass 1,2.8124508689E-006,1.9071243223E-006,Pass,Pass,2.7090150601E-004,1.8433707939E-004,Pass,Pass
Environment,MONTREAL INT'L ANN HUM_N 99.6% CONDNS DP=>MCDB HVAC Sizing Pass 1,SizingPeriod:DesignDay,01/21,01/21,WinterDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,-23.00,0.00,DefaultMultipliers,Dewpoint,-30.50,{C},100893,260,3.9,0.00,No,No
Environment:Design Day Misc, 21,1229.0,0.1415,5.7310E-002,1.0,-11.15,-20.1,ASHRAEClearSky
Environment:WarmupDays,  3
 Warmup Convergence Information,THERMAL ZONE 1,SizingPeriod: MONTREAL INT'L ANN HUM_N 99.6% CONDNS DP=>MCDB HVAC Sizing Pass 1,4.4580517900E-006,3.3512217441E-006,Pass,Pass,2.5527087858E-003,5.0318781023E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 10,SizingPeriod: MONTREAL INT'L ANN HUM_N 99.6% CONDNS DP=>MCDB HVAC Sizing Pass 1,8.7155767729E-006,6.6927003097E-006,Pass,Pass,3.3332159358E-003,6.6201496482E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 11,SizingPeriod: MONTREAL INT'L ANN HUM_N 99.6% CONDNS DP=>MCDB HVAC Sizing Pass 1,9.2674702145E-006,7.6343008729E-006,Pass,Pass,3.3510061738E-003,6.5258527508E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 12,SizingPeriod: MONTREAL INT'L ANN HUM_N 99.6% CONDNS DP=>MCDB HVAC Sizing Pass 1,5.9350588109E-006,4.8953178741E-006,Pass,Pass,2.5598071937E-003,4.9615005711E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 13,SizingPeriod: MONTREAL INT'L ANN HUM_N 99.6% CONDNS DP=>MCDB HVAC Sizing Pass 1,5.8122833703E-006,4.8170690493E-006,Pass,Pass,2.6028589261E-003,5.0473779293E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 14,SizingPeriod: MONTREAL INT'L ANN HUM_N 99.6% CONDNS DP=>MCDB HVAC Sizing Pass 1,1.0872543081E-005,9.0462463063E-006,Pass,Pass,3.3368496781E-003,6.5233025520E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 15,SizingPeriod: MONTREAL INT'L ANN HUM_N 99.6% CONDNS DP=>MCDB HVAC Sizing Pass 1,1.1592959409E-005,9.8836816739E-006,Pass,Pass,2.7269106365E-003,5.3606663455E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 16,SizingPeriod: MONTREAL INT'L ANN HUM_N 99.6% CONDNS DP=>MCDB HVAC Sizing Pass 1,2.6959341941E-006,1.8260848685E-006,Pass,Pass,2.5153606245E-004,1.7096596753E-004,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 17,SizingPeriod: MONTREAL INT'L ANN HUM_N 99.6% CONDNS DP=>MCDB HVAC Sizing Pass 1,1.0909411078E-005,9.0415447112E-006,Pass,Pass,3.2850898389E-003,6.4199563778E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 18,SizingPeriod: MONTREAL INT'L ANN HUM_N 99.6% CONDNS DP=>MCDB HVAC Sizing Pass 1,2.6614044950E-006,1.8126602491E-006,Pass,Pass,2.3931525855E-004,1.6289550898E-004,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 19,SizingPeriod: MONTREAL INT'L ANN HUM_N 99.6% CONDNS DP=>MCDB HVAC Sizing Pass 1,9.2355182460E-006,7.5942570673E-006,Pass,Pass,3.1503181281E-003,6.1217195854E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 2,SizingPeriod: MONTREAL INT'L ANN HUM_N 99.6% CONDNS DP=>MCDB HVAC Sizing Pass 1,9.3276493418E-006,7.3257754443E-006,Pass,Pass,2.8124387143E-003,5.6120262402E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 20,SizingPeriod: MONTREAL INT'L ANN HUM_N 99.6% CONDNS DP=>MCDB HVAC Sizing Pass 1,5.7654751764E-006,4.7760385400E-006,Pass,Pass,2.4256337910E-003,4.6922183757E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 21,SizingPeriod: MONTREAL INT'L ANN HUM_N 99.6% CONDNS DP=>MCDB HVAC Sizing Pass 1,1.0842763397E-005,9.0029240266E-006,Pass,Pass,3.1643194031E-003,6.1753369980E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 22,SizingPeriod: MONTREAL INT'L ANN HUM_N 99.6% CONDNS DP=>MCDB HVAC Sizing Pass 1,1.3475064156E-005,1.2909963333E-005,Pass,Pass,1.7321673410E-003,3.3575895603E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 23,SizingPeriod: MONTREAL INT'L ANN HUM_N 99.6% CONDNS DP=>MCDB HVAC Sizing Pass 1,3.4592313268E-006,2.5062421473E-006,Pass,Pass,1.2924163871E-004,9.5227325319E-005,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 24,SizingPeriod: MONTREAL INT'L ANN HUM_N 99.6% CONDNS DP=>MCDB HVAC Sizing Pass 1,7.4220320467E-006,6.7743271341E-006,Pass,Pass,1.2067753999E-003,2.2727106756E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 25,SizingPeriod: MONTREAL INT'L ANN HUM_N 99.6% CONDNS DP=>MCDB HVAC Sizing Pass 1,1.2997147293E-005,1.2032364215E-005,Pass,Pass,1.8363939869E-003,3.5221933211E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 3,SizingPeriod: MONTREAL INT'L ANN HUM_N 99.6% CONDNS DP=>MCDB HVAC Sizing Pass 1,1.1513770818E-005,1.0559411251E-005,Pass,Pass,1.7040751075E-003,3.2406230893E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 4,SizingPeriod: MONTREAL INT'L ANN HUM_N 99.6% CONDNS DP=>MCDB HVAC Sizing Pass 1,1.1528380572E-005,9.8685626600E-006,Pass,Pass,2.7734577367E-003,5.4543129487E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 5,SizingPeriod: MONTREAL INT'L ANN HUM_N 99.6% CONDNS DP=>MCDB HVAC Sizing Pass 1,1.1524262829E-005,9.8240290015E-006,Pass,Pass,2.6468862649E-003,5.1981634948E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 6,SizingPeriod: MONTREAL INT'L ANN HUM_N 99.6% CONDNS DP=>MCDB HVAC Sizing Pass 1,2.1873571787E-006,1.5108653694E-006,Pass,Pass,2.1112039924E-004,1.4558029561E-004,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 7,SizingPeriod: MONTREAL INT'L ANN HUM_N 99.6% CONDNS DP=>MCDB HVAC Sizing Pass 1,9.3612032460E-006,7.6897142717E-006,Pass,Pass,3.2946876876E-003,6.4127005802E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 8,SizingPeriod: MONTREAL INT'L ANN HUM_N 99.6% CONDNS DP=>MCDB HVAC Sizing Pass 1,7.3391740893E-006,5.5458468023E-006,Pass,Pass,3.3260442922E-003,6.5914329685E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 9,SizingPeriod: MONTREAL INT'L ANN HUM_N 99.6% CONDNS DP=>MCDB HVAC Sizing Pass 1,2.6812966384E-006,1.8212854156E-006,Pass,Pass,2.5484922437E-004,1.7370221817E-004,Pass,Pass
Environment,MONTREAL INT'L ANN CLG .4% CONDNS DB=>MWB,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,30.00,9.30,DefaultMultipliers,Wetbulb,22.10,{C},100893,220,4.9,0.00,No,No
Environment:Design Day Misc,202,1084.4,0.2082,0.1365,1.0,-6.23,20.6,ASHRAETau
Environment,MONTREAL INT'L ANN CLG .4% CONDNS DP=>MDB,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,26.00,9.30,DefaultMultipliers,Dewpoint,21.60,{C},100893,220,4.9,0.00,No,No
Environment:Design Day Misc,202,1084.4,0.2082,0.1365,1.0,-6.23,20.6,ASHRAETau
Environment,MONTREAL INT'L ANN CLG .4% CONDNS ENTH=>MDB,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,28.10,9.30,DefaultMultipliers,Enthalpy,69300.00,{J/kgDryAir},100893,220,4.9,0.00,No,No
Environment:Design Day Misc,202,1084.4,0.2082,0.1365,1.0,-6.23,20.6,ASHRAETau
Environment,MONTREAL INT'L ANN CLG .4% CONDNS WB=>MDB,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,28.10,9.30,DefaultMultipliers,Wetbulb,23.20,{C},100893,220,4.9,0.00,No,No
Environment:Design Day Misc,202,1084.4,0.2082,0.1365,1.0,-6.23,20.6,ASHRAETau
Environment,MONTREAL INT'L ANN CLG 1% CONDNS DB=>MWB,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,28.50,9.30,DefaultMultipliers,Wetbulb,21.10,{C},100893,220,4.9,0.00,No,No
Environment:Design Day Misc,202,1084.4,0.2082,0.1365,1.0,-6.23,20.6,ASHRAETau
Environment,MONTREAL INT'L ANN CLG 1% CONDNS DP=>MDB,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,25.20,9.30,DefaultMultipliers,Dewpoint,20.70,{C},100893,220,4.9,0.00,No,No
Environment:Design Day Misc,202,1084.4,0.2082,0.1365,1.0,-6.23,20.6,ASHRAETau
Environment,MONTREAL INT'L ANN CLG 1% CONDNS ENTH=>MDB,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,26.70,9.30,DefaultMultipliers,Enthalpy,65500.00,{J/kgDryAir},100893,220,4.9,0.00,No,No
Environment:Design Day Misc,202,1084.4,0.2082,0.1365,1.0,-6.23,20.6,ASHRAETau
Environment,MONTREAL INT'L ANN CLG 1% CONDNS WB=>MDB,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,26.60,9.30,DefaultMultipliers,Wetbulb,22.20,{C},100893,220,4.9,0.00,No,No
Environment:Design Day Misc,202,1084.4,0.2082,0.1365,1.0,-6.23,20.6,ASHRAETau
Environment,MONTREAL INT'L ANN CLG 2% CONDNS DB=>MWB,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,27.10,9.30,DefaultMultipliers,Wetbulb,20.20,{C},100893,220,4.9,0.00,No,No
Environment:Design Day Misc,202,1084.4,0.2082,0.1365,1.0,-6.23,20.6,ASHRAETau
Environment,MONTREAL INT'L ANN CLG 2% CONDNS DP=>MDB,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,24.20,9.30,DefaultMultipliers,Dewpoint,19.80,{C},100893,220,4.9,0.00,No,No
Environment:Design Day Misc,202,1084.4,0.2082,0.1365,1.0,-6.23,20.6,ASHRAETau
Environment,MONTREAL INT'L ANN CLG 2% CONDNS ENTH=>MDB,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,25.60,9.30,DefaultMultipliers,Enthalpy,62300.00,{J/kgDryAir},100893,220,4.9,0.00,No,No
Environment:Design Day Misc,202,1084.4,0.2082,0.1365,1.0,-6.23,20.6,ASHRAETau
Environment,MONTREAL INT'L ANN CLG 2% CONDNS WB=>MDB,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,25.60,9.30,DefaultMultipliers,Wetbulb,21.40,{C},100893,220,4.9,0.00,No,No
Environment:Design Day Misc,202,1084.4,0.2082,0.1365,1.0,-6.23,20.6,ASHRAETau
Environment,MONTREAL INT'L ANN HTG 99% CONDNS DB,SizingPeriod:DesignDay,01/21,01/21,WinterDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,-21.10,0.00,DefaultMultipliers,Wetbulb,-21.10,{C},100893,260,3.9,0.00,No,No
Environment:Design Day Misc, 21,1229.0,0.1415,5.7310E-002,1.0,-11.15,-20.1,ASHRAEClearSky
Environment,MONTREAL INT'L ANN HTG 99.6% CONDNS DB,SizingPeriod:DesignDay,01/21,01/21,WinterDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,-23.70,0.00,DefaultMultipliers,Wetbulb,-23.70,{C},100893,260,3.9,0.00,No,No
Environment:Design Day Misc, 21,1229.0,0.1415,5.7310E-002,1.0,-11.15,-20.1,ASHRAEClearSky
Environment,MONTREAL INT'L ANN HTG WIND 99% CONDNS WS=>MCDB,SizingPeriod:DesignDay,01/21,01/21,WinterDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,-7.90,0.00,DefaultMultipliers,Wetbulb,-7.90,{C},100893,260,11.5,0.00,No,No
Environment:Design Day Misc, 21,1229.0,0.1415,5.7310E-002,1.0,-11.15,-20.1,ASHRAEClearSky
Environment,MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=>MCDB,SizingPeriod:DesignDay,01/21,01/21,WinterDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,-5.30,0.00,DefaultMultipliers,Wetbulb,-5.30,{C},100893,260,12.9,0.00,No,No
Environment:Design Day Misc, 21,1229.0,0.1415,5.7310E-002,1.0,-11.15,-20.1,ASHRAEClearSky
Environment,MONTREAL INT'L ANN HUM_N 99% CONDNS DP=>MCDB,SizingPeriod:DesignDay,01/21,01/21,WinterDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,-20.60,0.00,DefaultMultipliers,Dewpoint,-27.90,{C},100893,260,3.9,0.00,No,No
Environment:Design Day Misc, 21,1229.0,0.1415,5.7310E-002,1.0,-11.15,-20.1,ASHRAEClearSky
Environment,MONTREAL INT'L ANN HUM_N 99.6% CONDNS DP=>MCDB,SizingPeriod:DesignDay,01/21,01/21,WinterDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,-23.00,0.00,DefaultMultipliers,Dewpoint,-30.50,{C},100893,260,3.9,0.00,No,No
Environment:Design Day Misc, 21,1229.0,0.1415,5.7310E-002,1.0,-11.15,-20.1,ASHRAEClearSky
Environment,RUN PERIOD 1,WeatherFileRunPeriod,01/01/2006,12/31/2006,Sunday,365,Use RunPeriod Specified Day,No,No,No,Yes,Yes,Clark and Allen
Environment,MONTREAL INT'L ANN CLG .4% CONDNS DB=>MWB HVAC Sizing Pass 1,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,30.00,9.30,DefaultMultipliers,Wetbulb,22.10,{C},100893,220,4.9,0.00,No,No
Environment:Design Day Misc,202,1084.4,0.2082,0.1365,1.0,-6.23,20.6,ASHRAETau
Environment,MONTREAL INT'L ANN CLG .4% CONDNS DP=>MDB HVAC Sizing Pass 1,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,26.00,9.30,DefaultMultipliers,Dewpoint,21.60,{C},100893,220,4.9,0.00,No,No
Environment:Design Day Misc,202,1084.4,0.2082,0.1365,1.0,-6.23,20.6,ASHRAETau
Environment,MONTREAL INT'L ANN CLG .4% CONDNS ENTH=>MDB HVAC Sizing Pass 1,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,28.10,9.30,DefaultMultipliers,Enthalpy,69300.00,{J/kgDryAir},100893,220,4.9,0.00,No,No
Environment:Design Day Misc,202,1084.4,0.2082,0.1365,1.0,-6.23,20.6,ASHRAETau
Environment,MONTREAL INT'L ANN CLG .4% CONDNS WB=>MDB HVAC Sizing Pass 1,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,28.10,9.30,DefaultMultipliers,Wetbulb,23.20,{C},100893,220,4.9,0.00,No,No
Environment:Design Day Misc,202,1084.4,0.2082,0.1365,1.0,-6.23,20.6,ASHRAETau
Environment,MONTREAL INT'L ANN CLG 1% CONDNS DB=>MWB HVAC Sizing Pass 1,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,28.50,9.30,DefaultMultipliers,Wetbulb,21.10,{C},100893,220,4.9,0.00,No,No
Environment:Design Day Misc,202,1084.4,0.2082,0.1365,1.0,-6.23,20.6,ASHRAETau
Environment,MONTREAL INT'L ANN CLG 1% CONDNS DP=>MDB HVAC Sizing Pass 1,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,25.20,9.30,DefaultMultipliers,Dewpoint,20.70,{C},100893,220,4.9,0.00,No,No
Environment:Design Day Misc,202,1084.4,0.2082,0.1365,1.0,-6.23,20.6,ASHRAETau
Environment,MONTREAL INT'L ANN CLG 1% CONDNS ENTH=>MDB HVAC Sizing Pass 1,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,26.70,9.30,DefaultMultipliers,Enthalpy,65500.00,{J/kgDryAir},100893,220,4.9,0.00,No,No
Environment:Design Day Misc,202,1084.4,0.2082,0.1365,1.0,-6.23,20.6,ASHRAETau
Environment,MONTREAL INT'L ANN CLG 1% CONDNS WB=>MDB HVAC Sizing Pass 1,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,26.60,9.30,DefaultMultipliers,Wetbulb,22.20,{C},100893,220,4.9,0.00,No,No
Environment:Design Day Misc,202,1084.4,0.2082,0.1365,1.0,-6.23,20.6,ASHRAETau
Environment,MONTREAL INT'L ANN CLG 2% CONDNS DB=>MWB HVAC Sizing Pass 1,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,27.10,9.30,DefaultMultipliers,Wetbulb,20.20,{C},100893,220,4.9,0.00,No,No
Environment:Design Day Misc,202,1084.4,0.2082,0.1365,1.0,-6.23,20.6,ASHRAETau
Environment,MONTREAL INT'L ANN CLG 2% CONDNS DP=>MDB HVAC Sizing Pass 1,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,24.20,9.30,DefaultMultipliers,Dewpoint,19.80,{C},100893,220,4.9,0.00,No,No
Environment:Design Day Misc,202,1084.4,0.2082,0.1365,1.0,-6.23,20.6,ASHRAETau
Environment,MONTREAL INT'L ANN CLG 2% CONDNS ENTH=>MDB HVAC Sizing Pass 1,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,25.60,9.30,DefaultMultipliers,Enthalpy,62300.00,{J/kgDryAir},100893,220,4.9,0.00,No,No
Environment:Design Day Misc,202,1084.4,0.2082,0.1365,1.0,-6.23,20.6,ASHRAETau
Environment,MONTREAL INT'L ANN CLG 2% CONDNS WB=>MDB HVAC Sizing Pass 1,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,25.60,9.30,DefaultMultipliers,Wetbulb,21.40,{C},100893,220,4.9,0.00,No,No
Environment:Design Day Misc,202,1084.4,0.2082,0.1365,1.0,-6.23,20.6,ASHRAETau
Environment,MONTREAL INT'L ANN HTG 99% CONDNS DB HVAC Sizing Pass 1,SizingPeriod:DesignDay,01/21,01/21,WinterDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,-21.10,0.00,DefaultMultipliers,Wetbulb,-21.10,{C},100893,260,3.9,0.00,No,No
Environment:Design Day Misc, 21,1229.0,0.1415,5.7310E-002,1.0,-11.15,-20.1,ASHRAEClearSky
Environment,MONTREAL INT'L ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 1,SizingPeriod:DesignDay,01/21,01/21,WinterDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,-23.70,0.00,DefaultMultipliers,Wetbulb,-23.70,{C},100893,260,3.9,0.00,No,No
Environment:Design Day Misc, 21,1229.0,0.1415,5.7310E-002,1.0,-11.15,-20.1,ASHRAEClearSky
Environment,MONTREAL INT'L ANN HTG WIND 99% CONDNS WS=>MCDB HVAC Sizing Pass 1,SizingPeriod:DesignDay,01/21,01/21,WinterDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,-7.90,0.00,DefaultMultipliers,Wetbulb,-7.90,{C},100893,260,11.5,0.00,No,No
Environment:Design Day Misc, 21,1229.0,0.1415,5.7310E-002,1.0,-11.15,-20.1,ASHRAEClearSky
Environment,MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=>MCDB HVAC Sizing Pass 1,SizingPeriod:DesignDay,01/21,01/21,WinterDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,-5.30,0.00,DefaultMultipliers,Wetbulb,-5.30,{C},100893,260,12.9,0.00,No,No
Environment:Design Day Misc, 21,1229.0,0.1415,5.7310E-002,1.0,-11.15,-20.1,ASHRAEClearSky
Environment,MONTREAL INT'L ANN HUM_N 99% CONDNS DP=>MCDB HVAC Sizing Pass 1,SizingPeriod:DesignDay,01/21,01/21,WinterDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,-20.60,0.00,DefaultMultipliers,Dewpoint,-27.90,{C},100893,260,3.9,0.00,No,No
Environment:Design Day Misc, 21,1229.0,0.1415,5.7310E-002,1.0,-11.15,-20.1,ASHRAEClearSky
Environment,MONTREAL INT'L ANN HUM_N 99.6% CONDNS DP=>MCDB HVAC Sizing Pass 1,SizingPeriod:DesignDay,01/21,01/21,WinterDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,-23.00,0.00,DefaultMultipliers,Dewpoint,-30.50,{C},100893,260,3.9,0.00,No,No
Environment:Design Day Misc, 21,1229.0,0.1415,5.7310E-002,1.0,-11.15,-20.1,ASHRAEClearSky
Environment,MONTREAL INT'L ANN CLG .4% CONDNS DB=>MWB,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,30.00,9.30,DefaultMultipliers,Wetbulb,22.10,{C},100893,220,4.9,0.00,No,No
Environment:Design Day Misc,202,1084.4,0.2082,0.1365,1.0,-6.23,20.6,ASHRAETau
Environment:WarmupDays,  5
 Warmup Convergence Information,THERMAL ZONE 1,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DB=>MWB,1.6358621736E-002,2.2344248717E-002,Pass,Pass,0.1485287884,0.2743825181,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 10,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DB=>MWB,1.3746326048E-002,3.2121969425E-002,Pass,Pass,0.1621037401,0.5399161964,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 11,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DB=>MWB,4.3475173804E-005,1.4594810702E-004,Pass,Pass,4.3327819957E-002,3.7513678692E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 12,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DB=>MWB,3.5720107396E-005,1.0959567944E-004,Pass,Pass,3.7625236907E-002,2.3861963727E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 13,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DB=>MWB,3.3453727506E-005,1.0931255143E-004,Pass,Pass,4.2815400297E-002,2.7130200941E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 14,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DB=>MWB,4.0060459666E-005,1.5792560613E-004,Pass,Pass,4.5672555674E-002,4.6931652710E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 15,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DB=>MWB,6.0405462396E-005,1.8273673151E-004,Pass,Pass,4.0807838691E-002,3.1512425992E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 16,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DB=>MWB,1.4000663651E-005,4.5175923457E-005,Pass,Pass,3.9683178595E-002,1.8486170757E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 17,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DB=>MWB,4.2276664349E-005,1.6224407892E-004,Pass,Pass,4.1134184062E-002,4.1611948725E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 18,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DB=>MWB,1.4583392723E-005,4.8902201616E-005,Pass,Pass,3.8102897540E-002,1.6920165424E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 19,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DB=>MWB,4.5779267276E-005,1.5134010979E-004,Pass,Pass,3.8025551611E-002,3.2406176997E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 2,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DB=>MWB,4.0662886622E-005,1.6011957300E-004,Pass,Pass,0.3380431179,1.6272125477,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 20,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DB=>MWB,3.6143607093E-005,1.1241233352E-004,Pass,Pass,3.6768018437E-002,2.3335729448E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 21,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DB=>MWB,4.3683491023E-005,1.6783946945E-004,Pass,Pass,4.0172119184E-002,4.0474843663E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 22,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DB=>MWB,6.1624037558E-005,2.1346353805E-004,Pass,Pass,5.6590159033E-002,4.6195475817E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 23,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DB=>MWB,2.8282222152E-005,1.2398739930E-004,Pass,Pass,6.3834966226E-002,3.9343244402E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 24,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DB=>MWB,4.4650235562E-005,1.7931716951E-004,Pass,Pass,5.2508432116E-002,3.0262151067E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 25,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DB=>MWB,4.6119524957E-005,2.0106545079E-004,Pass,Pass,5.2714436365E-002,5.3675129647E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 3,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DB=>MWB,4.7826664271E-005,1.9828076106E-004,Pass,Pass,4.8730607132E-002,4.5761025173E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 4,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DB=>MWB,5.6986277163E-005,1.7447624447E-004,Pass,Pass,4.2507621182E-002,3.3263063722E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 5,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DB=>MWB,5.9557966975E-005,1.8306688412E-004,Pass,Pass,4.1087871652E-002,3.1722103655E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 6,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DB=>MWB,3.0470732003E-002,1.9790042517E-002,Pass,Pass,0.1450731263,0.5920664829,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 7,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DB=>MWB,4.4780191547E-005,1.4596921385E-004,Pass,Pass,3.8971230515E-002,3.3089529090E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 8,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DB=>MWB,1.2975488044E-002,2.9539520759E-002,Pass,Pass,0.1531354351,0.4380781232,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 9,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DB=>MWB,1.2465795800E-005,4.6129304099E-005,Pass,Pass,5.0237809882E-002,2.5093063413E-002,Pass,Pass
Environment,MONTREAL INT'L ANN CLG .4% CONDNS DP=>MDB,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,26.00,9.30,DefaultMultipliers,Dewpoint,21.60,{C},100893,220,4.9,0.00,No,No
Environment:Design Day Misc,202,1084.4,0.2082,0.1365,1.0,-6.23,20.6,ASHRAETau
Environment:WarmupDays,  5
 Warmup Convergence Information,THERMAL ZONE 1,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DP=>MDB,3.2515426740E-002,3.2894925003E-002,Pass,Pass,0.1581203511,0.3271139535,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 10,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DP=>MDB,3.4041666355E-002,5.4469049644E-002,Pass,Pass,0.1381952335,0.2606393688,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 11,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DP=>MDB,3.9386217129E-005,1.5351046304E-004,Pass,Pass,0.1092630248,0.1941165011,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 12,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DP=>MDB,3.4026396016E-005,1.2742147665E-004,Pass,Pass,5.6563022493E-002,3.6023561201E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 13,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DP=>MDB,3.0119637335E-005,1.2404634466E-004,Pass,Pass,7.9264835986E-002,6.4511113127E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 14,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DP=>MDB,3.4554250268E-005,1.6310632277E-004,Pass,Pass,0.1379662513,0.2740941873,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 15,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DP=>MDB,5.5828819787E-005,1.9019687346E-004,Pass,Pass,7.3821226438E-002,7.4025276112E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 16,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DP=>MDB,1.6042210597E-005,6.5470674124E-005,Pass,Pass,7.6844127595E-002,6.3189649787E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 17,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DP=>MDB,3.7648101320E-005,1.7155505035E-004,Pass,Pass,0.1978824625,0.8790972373,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 18,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DP=>MDB,1.6359647568E-005,6.9311009956E-005,Pass,Pass,7.1727918779E-002,5.3041154386E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 19,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DP=>MDB,4.1363969311E-005,1.5879384665E-004,Pass,Pass,6.4177236525E-002,6.6031554502E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 2,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DP=>MDB,1.7504703794E-002,4.0321743986E-002,Pass,Pass,0.1313691150,0.1985006596,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 20,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DP=>MDB,3.5409600406E-005,1.3507132365E-004,Pass,Pass,5.5910573099E-002,3.5477113582E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 21,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DP=>MDB,3.5731506488E-005,1.6906643976E-004,Pass,Pass,0.1471157688,0.4460126468,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 22,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DP=>MDB,7.2865346292E-003,2.0230389583E-002,Pass,Pass,0.1477728876,0.2893640853,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 23,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DP=>MDB,9.2497738272E-003,1.9165580156E-002,Pass,Pass,1.2805962090,11.0495386395,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 24,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DP=>MDB,2.7284840159E-003,7.5351050813E-003,Pass,Pass,0.4945592824,2.5643845312,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 25,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DP=>MDB,6.6277191462E-003,2.1217581336E-002,Pass,Pass,0.1728236009,0.4756256482,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 3,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DP=>MDB,6.0610819616E-003,1.7815444970E-002,Pass,Pass,0.2124600790,0.9503837179,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 4,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DP=>MDB,5.3249063435E-005,1.8333289553E-004,Pass,Pass,8.7187001863E-002,0.1022416951,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 5,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DP=>MDB,5.5072589332E-005,1.9241411871E-004,Pass,Pass,7.9484099156E-002,8.4921991549E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 6,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DP=>MDB,4.4415329603E-002,1.7317103718E-002,Pass,Pass,1.4470476186E-002,1.5580462347E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 7,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DP=>MDB,3.9938693733E-005,1.5107995245E-004,Pass,Pass,6.5259769616E-002,6.7510169989E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 8,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DP=>MDB,2.9842073263E-002,4.8649525820E-002,Pass,Pass,0.1439195933,0.3309341885,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 9,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS DP=>MDB,1.0008803488E-003,4.1501585111E-003,Pass,Pass,0.2372332680,0.8500179618,Pass,Pass
Environment,MONTREAL INT'L ANN CLG .4% CONDNS ENTH=>MDB,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,28.10,9.30,DefaultMultipliers,Enthalpy,69300.00,{J/kgDryAir},100893,220,4.9,0.00,No,No
Environment:Design Day Misc,202,1084.4,0.2082,0.1365,1.0,-6.23,20.6,ASHRAETau
Environment:WarmupDays,  4
 Warmup Convergence Information,THERMAL ZONE 1,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS ENTH=>MDB,2.4791041117E-002,2.8536565990E-002,Pass,Pass,0.1685009194,0.4286592258,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 10,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS ENTH=>MDB,2.2040735769E-002,4.4940755760E-002,Pass,Pass,0.2301560576,0.9511038776,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 11,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS ENTH=>MDB,4.0647398234E-005,1.4810117383E-004,Pass,Pass,5.4179059451E-002,5.0318757451E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 12,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS ENTH=>MDB,3.8245822726E-005,1.2881243382E-004,Pass,Pass,4.3921023421E-002,2.7102045472E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 13,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS ENTH=>MDB,3.4528443227E-005,1.2515476158E-004,Pass,Pass,5.2326905048E-002,3.3236687192E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 14,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS ENTH=>MDB,3.8657039113E-005,1.7100846393E-004,Pass,Pass,6.2107750358E-002,7.1565287514E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 15,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS ENTH=>MDB,6.1372810661E-005,1.9696262922E-004,Pass,Pass,4.9468870542E-002,3.9908304312E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 16,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS ENTH=>MDB,1.7858780387E-005,6.7510207530E-005,Pass,Pass,4.8828444602E-002,2.4145111191E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 17,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS ENTH=>MDB,3.9541392976E-005,1.7312144628E-004,Pass,Pass,5.2116344698E-002,5.5253161716E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 18,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS ENTH=>MDB,1.8405910345E-005,7.1054964565E-005,Pass,Pass,4.6759918488E-002,2.1964701664E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 19,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS ENTH=>MDB,4.4580134404E-005,1.5815906584E-004,Pass,Pass,4.5570601404E-002,4.0209110675E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 2,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS ENTH=>MDB,7.9655200791E-003,2.0225162592E-002,Pass,Pass,0.1291553752,0.2217986335,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 20,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS ENTH=>MDB,3.7681170628E-005,1.3076052278E-004,Pass,Pass,4.3070805726E-002,2.6525549424E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 21,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS ENTH=>MDB,3.8974409237E-005,1.7271713718E-004,Pass,Pass,5.0983872776E-002,5.3714072552E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 22,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS ENTH=>MDB,2.7509741347E-003,1.5209231011E-002,Pass,Pass,0.2262286080,0.6424643692,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 23,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS ENTH=>MDB,2.0392157335E-003,1.1893067422E-002,Pass,Pass,0.1861062740,0.4009248099,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 24,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS ENTH=>MDB,4.3351994022E-005,2.0416684297E-004,Pass,Pass,8.8489484576E-002,8.5448940114E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 25,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS ENTH=>MDB,2.1187040877E-007,3.0950211278E-007,Pass,Pass,0.2242451049,0.8898756229,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 3,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS ENTH=>MDB,4.3050776198E-005,2.0808717711E-004,Pass,Pass,9.8574792756E-002,0.1551416691,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 4,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS ENTH=>MDB,6.0086620055E-005,1.9456468799E-004,Pass,Pass,5.2330468323E-002,4.3257678717E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 5,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS ENTH=>MDB,6.0656466617E-005,1.9851638766E-004,Pass,Pass,5.0335685663E-002,4.0805027189E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 6,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS ENTH=>MDB,3.6660932902E-002,2.0267161345E-002,Pass,Pass,0.2158102569,1.1913726498,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 7,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS ENTH=>MDB,4.5483219037E-005,1.5798904484E-004,Pass,Pass,4.6581072318E-002,4.1031004461E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 8,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS ENTH=>MDB,2.0526561763E-002,4.2155690851E-002,Pass,Pass,0.1642048710,0.3848400321,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 9,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS ENTH=>MDB,1.4944307693E-005,6.5412374019E-005,Pass,Pass,7.5959927313E-002,5.9898116318E-002,Pass,Pass
Environment,MONTREAL INT'L ANN CLG .4% CONDNS WB=>MDB,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,28.10,9.30,DefaultMultipliers,Wetbulb,23.20,{C},100893,220,4.9,0.00,No,No
Environment:Design Day Misc,202,1084.4,0.2082,0.1365,1.0,-6.23,20.6,ASHRAETau
Environment:WarmupDays,  4
 Warmup Convergence Information,THERMAL ZONE 1,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS WB=>MDB,2.4793500403E-002,2.8535623709E-002,Pass,Pass,0.1697501882,0.4328745592,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 10,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS WB=>MDB,2.2044766003E-002,4.4943567511E-002,Pass,Pass,0.2264715839,0.9170733719,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 11,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS WB=>MDB,4.0569842748E-005,1.4779008730E-004,Pass,Pass,5.4184695747E-002,5.0327251090E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 12,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS WB=>MDB,3.8038700084E-005,1.2813765876E-004,Pass,Pass,4.3924689787E-002,2.7104244032E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 13,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS WB=>MDB,3.4359334616E-005,1.2455669158E-004,Pass,Pass,5.2333305742E-002,3.3241403345E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 14,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS WB=>MDB,3.8628135558E-005,1.7063078928E-004,Pass,Pass,6.2118045033E-002,7.1585733272E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 15,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS WB=>MDB,6.1121931462E-005,1.9626515164E-004,Pass,Pass,4.9472125528E-002,3.9912374724E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 16,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS WB=>MDB,1.7775517915E-005,6.7222468917E-005,Pass,Pass,4.8832920103E-002,2.4149006094E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 17,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS WB=>MDB,3.9501993739E-005,1.7272727077E-004,Pass,Pass,5.2121929646E-002,5.5261955270E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 18,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS WB=>MDB,1.8317116627E-005,7.0727301771E-005,Pass,Pass,4.6765067396E-002,2.1968761657E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 19,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS WB=>MDB,4.4486651547E-005,1.5778531666E-004,Pass,Pass,4.5574428153E-002,4.0213899688E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 2,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS WB=>MDB,7.9670531515E-003,2.0230543983E-002,Pass,Pass,0.1299323482,0.2267277888,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 20,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS WB=>MDB,3.7470663707E-005,1.3004910266E-004,Pass,Pass,4.3074988856E-002,2.6528040005E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 21,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS WB=>MDB,3.8932734657E-005,1.7227999532E-004,Pass,Pass,5.0989948709E-002,5.3723093825E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 22,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS WB=>MDB,2.7485946342E-003,1.5198034053E-002,Pass,Pass,0.2276550157,0.6492773321,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 23,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS WB=>MDB,2.0371256152E-003,1.1882360412E-002,Pass,Pass,0.1868869592,0.4062181061,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 24,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS WB=>MDB,4.3051133353E-005,2.0273030547E-004,Pass,Pass,8.8559579811E-002,8.5596268739E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 25,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS WB=>MDB,2.1163230472E-007,3.0940252682E-007,Pass,Pass,0.2293758021,0.9281091976,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 3,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS WB=>MDB,4.2926053175E-005,2.0683481945E-004,Pass,Pass,9.8726633241E-002,0.1556318036,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 4,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS WB=>MDB,5.9878656665E-005,1.9391891901E-004,Pass,Pass,5.2334681353E-002,4.3263096820E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 5,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS WB=>MDB,6.0382350293E-005,1.9769763915E-004,Pass,Pass,5.0339626011E-002,4.0809812764E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 6,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS WB=>MDB,3.6664359683E-002,2.0266741054E-002,Pass,Pass,0.2105522498,1.1387539547,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 7,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS WB=>MDB,4.5379330430E-005,1.5765336536E-004,Pass,Pass,4.6584452493E-002,4.1035405298E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 8,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS WB=>MDB,2.0530103826E-002,4.2158661005E-002,Pass,Pass,0.1638523458,0.3822503370,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 9,SizingPeriod: MONTREAL INT'L ANN CLG .4% CONDNS WB=>MDB,1.5354853559E-005,6.5113618883E-005,Pass,Pass,7.5988421681E-002,5.9943925150E-002,Pass,Pass
Environment,MONTREAL INT'L ANN CLG 1% CONDNS DB=>MWB,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,28.50,9.30,DefaultMultipliers,Wetbulb,21.10,{C},100893,220,4.9,0.00,No,No
Environment:Design Day Misc,202,1084.4,0.2082,0.1365,1.0,-6.23,20.6,ASHRAETau
Environment:WarmupDays,  4
 Warmup Convergence Information,THERMAL ZONE 1,SizingPeriod: MONTREAL INT'L ANN CLG 1% CONDNS DB=>MWB,2.2192767618E-002,2.7660341896E-002,Pass,Pass,0.2347152613,1.0629876970,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 10,SizingPeriod: MONTREAL INT'L ANN CLG 1% CONDNS DB=>MWB,2.0443367572E-002,4.2097904140E-002,Pass,Pass,0.2161195356,0.9130255462,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 11,SizingPeriod: MONTREAL INT'L ANN CLG 1% CONDNS DB=>MWB,4.2392479696E-005,1.4637434051E-004,Pass,Pass,5.1469799049E-002,4.6844912837E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 12,SizingPeriod: MONTREAL INT'L ANN CLG 1% CONDNS DB=>MWB,3.3175417798E-005,1.0748359297E-004,Pass,Pass,4.2505949117E-002,2.6322298232E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 13,SizingPeriod: MONTREAL INT'L ANN CLG 1% CONDNS DB=>MWB,3.1277106226E-005,1.0759689108E-004,Pass,Pass,5.0072415524E-002,3.1616749974E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 14,SizingPeriod: MONTREAL INT'L ANN CLG 1% CONDNS DB=>MWB,3.8701130763E-005,1.5634674783E-004,Pass,Pass,5.7516204387E-002,6.3555978683E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 15,SizingPeriod: MONTREAL INT'L ANN CLG 1% CONDNS DB=>MWB,5.5189496517E-005,1.7282580036E-004,Pass,Pass,4.7374418980E-002,3.7771850275E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 16,SizingPeriod: MONTREAL INT'L ANN CLG 1% CONDNS DB=>MWB,1.2735128530E-005,4.3024889798E-005,Pass,Pass,4.6638632520E-002,2.2531459179E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 17,SizingPeriod: MONTREAL INT'L ANN CLG 1% CONDNS DB=>MWB,4.0013440607E-005,1.5877566980E-004,Pass,Pass,4.9347365981E-002,5.1498475721E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 18,SizingPeriod: MONTREAL INT'L ANN CLG 1% CONDNS DB=>MWB,1.3246215662E-005,4.6360917282E-005,Pass,Pass,4.4723948320E-002,2.0547363629E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 19,SizingPeriod: MONTREAL INT'L ANN CLG 1% CONDNS DB=>MWB,4.4539209246E-005,1.5122892338E-004,Pass,Pass,4.3814728300E-002,3.8270988303E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 2,SizingPeriod: MONTREAL INT'L ANN CLG 1% CONDNS DB=>MWB,4.1707953688E-003,1.2118448741E-002,Pass,Pass,0.2449964901,1.3588780731,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 20,SizingPeriod: MONTREAL INT'L ANN CLG 1% CONDNS DB=>MWB,3.3544296004E-005,1.0998193459E-004,Pass,Pass,4.1664278684E-002,2.5775665774E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 21,SizingPeriod: MONTREAL INT'L ANN CLG 1% CONDNS DB=>MWB,4.1357822432E-005,1.6411410189E-004,Pass,Pass,4.8276542464E-002,5.0112164142E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 22,SizingPeriod: MONTREAL INT'L ANN CLG 1% CONDNS DB=>MWB,5.5632912600E-005,1.9587704675E-004,Pass,Pass,9.6239651822E-002,0.1203603822,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 23,SizingPeriod: MONTREAL INT'L ANN CLG 1% CONDNS DB=>MWB,2.6077999238E-005,1.1485851954E-004,Pass,Pass,0.2083012105,0.5500417915,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 24,SizingPeriod: MONTREAL INT'L ANN CLG 1% CONDNS DB=>MWB,4.1219591143E-005,1.7131286059E-004,Pass,Pass,7.5749824261E-002,5.9639230457E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 25,SizingPeriod: MONTREAL INT'L ANN CLG 1% CONDNS DB=>MWB,5.6982320359E-005,2.1601106108E-004,Pass,Pass,0.1106837801,0.2131512917,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 3,SizingPeriod: MONTREAL INT'L ANN CLG 1% CONDNS DB=>MWB,4.3943794161E-005,1.8386560138E-004,Pass,Pass,7.5666366600E-002,9.1487512671E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 4,SizingPeriod: MONTREAL INT'L ANN CLG 1% CONDNS DB=>MWB,5.4590800712E-005,1.7208899785E-004,Pass,Pass,4.9916462222E-002,4.0635318674E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 5,SizingPeriod: MONTREAL INT'L ANN CLG 1% CONDNS DB=>MWB,5.6433614359E-005,1.7900329554E-004,Pass,Pass,4.8079522639E-002,3.8456818725E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 6,SizingPeriod: MONTREAL INT'L ANN CLG 1% CONDNS DB=>MWB,3.5487780603E-002,2.0260378796E-002,Pass,Pass,0.6255598850,4.9226272030,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 7,SizingPeriod: MONTREAL INT'L ANN CLG 1% CONDNS DB=>MWB,4.3465548309E-005,1.4597896541E-004,Pass,Pass,4.4797710767E-002,3.9039801707E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 8,SizingPeriod: MONTREAL INT'L ANN CLG 1% CONDNS DB=>MWB,1.9081487170E-002,4.0767356183E-002,Pass,Pass,0.2074990389,0.6453089218,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 9,SizingPeriod: MONTREAL INT'L ANN CLG 1% CONDNS DB=>MWB,1.1458896933E-005,4.4963326227E-005,Pass,Pass,6.7613156075E-002,4.4871087851E-002,Pass,Pass
Environment,MONTREAL INT'L ANN CLG 1% CONDNS DP=>MDB,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,25.20,9.30,DefaultMultipliers,Dewpoint,20.70,{C},100893,220,4.9,0.00,No,No
Environment:Design Day Misc,202,1084.4,0.2082,0.1365,1.0,-6.23,20.6,ASHRAETau
Environment:WarmupDays,  5
 Warmup Convergence Information,THERMAL ZONE 1,SizingPeriod: MONTREAL INT'L ANN CLG 1% CONDNS DP=>MDB,3.6151514694E-002,3.5104316487E-002,Pass,Pass,0.1519053529,0.4587341751,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 10,SizingPeriod: MONTREAL INT'L ANN CLG 1% CONDNS DP=>MDB,3.6767402727E-002,5.6343266781E-002,Pass,Pass,0.3205384451,1.1367570830,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 11,SizingPeriod: MONTREAL INT'L ANN CLG 1% CONDNS DP=>MDB,1.7101113709E-003,1.0108917173E-002,Pass,Pass,0.2897676308,1.2482116505,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 12,SizingPeriod: MONTREAL INT'L ANN CLG 1% CONDNS DP=>MDB,3.3506679325E-005,1.2844887195E-004,Pass,Pass,6.5277942532E-002,4.4927085603E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 13,SizingPeriod: MONTREAL INT'L ANN CLG 1% CONDNS DP=>MDB,2.8202584154E-005,1.2125482333E-004,Pass,Pass,0.1376308500,0.2339212604,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 14,SizingPeriod: MONTREAL INT'L ANN CLG 1% CONDNS DP=>MDB,1.4534768587E-003,5.4370257444E-003,Pass,Pass,0.1873701227,0.6378983391,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 15,SizingPeriod: MONTREAL INT'L ANN CLG 1% CONDNS DP=>MDB,5.2926855096E-005,1.8410493185E-004,Pass,Pass,0.1233223426,0.2118338769,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 16,SizingPeriod: MONTREAL INT'L ANN CLG 1% CONDNS DP=>MDB,1.0717087928E-003,6.6779933068E-003,Pass,Pass,0.1479145818,0.3470496398,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 17,SizingPeriod: MONTREAL INT'L ANN CLG 1% CONDNS DP=>MDB,3.7072596149E-005,1.6585924404E-004,Pass,Pass,0.1372565765,0.2763306604,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 18,SizingPeriod: MONTREAL INT'L ANN CLG 1% CONDNS DP=>MDB,1.0890565594E-003,6.7600134626E-003,Pass,Pass,0.1551356599,0.3874669304,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 19,SizingPeriod: MONTREAL INT'L ANN CLG 1% CONDNS DP=>MDB,3.9048544482E-005,1.5334580215E-004,Pass,Pass,8.6248550970E-002,0.1163314151,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 2,SizingPeriod: MONTREAL INT'L ANN CLG 1% CONDNS DP=>MDB,2.2328519984E-002,4.5120551086E-002,Pass,Pass,0.1632461004,0.3948159100,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 20,SizingPeriod: MONTREAL INT'L ANN CLG 1% CONDNS DP=>MDB,3.2596857112E-005,1.3024340424E-004,Pass,Pass,6.5008589658E-002,4.4644726267E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 21,SizingPeriod: MONTREAL INT'L ANN CLG 1% CONDNS DP=>MDB,3.5510132441E-005,1.6460375906E-004,Pass,Pass,0.1672358714,0.5273401928,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 22,SizingPeriod: MONTREAL INT'L ANN CLG 1% CONDNS DP=>MDB,1.4820499527E-002,3.7445198411E-002,Pass,Pass,0.2024488585,0.8260887370,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 23,SizingPeriod: MONTREAL INT'L ANN CLG 1% CONDNS DP=>MDB,1.4966231653E-002,2.6471478376E-002,Pass,Pass,0.1919140293,0.5606519143,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 24,SizingPeriod: MONTREAL INT'L ANN CLG 1% CONDNS DP=>MDB,8.6140481517E-003,1.7478898748E-002,Pass,Pass,0.2893196388,0.9717354021,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 25,SizingPeriod: MONTREAL INT'L ANN CLG 1% CONDNS DP=>MDB,1.3337902178E-002,3.6796402937E-002,Pass,Pass,0.1359098983,0.2701727179,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 3,SizingPeriod: MONTREAL INT'L ANN CLG 1% CONDNS DP=>MDB,1.0170982511E-002,2.8734224292E-002,Pass,Pass,0.1620153263,0.4687161001,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 4,SizingPeriod: MONTREAL INT'L ANN CLG 1% CONDNS DP=>MDB,5.2299612268E-005,1.8315769406E-004,Pass,Pass,0.2545572130,1.0662027315,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 5,SizingPeriod: MONTREAL INT'L ANN CLG 1% CONDNS DP=>MDB,5.2010942381E-005,1.8633354869E-004,Pass,Pass,0.2977973653,1.0406057764,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 6,SizingPeriod: MONTREAL INT'L ANN CLG 1% CONDNS DP=>MDB,4.4910554732E-002,1.7438818852E-002,Pass,Pass,1.4387822039E-002,1.4607410560E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 7,SizingPeriod: MONTREAL INT'L ANN CLG 1% CONDNS DP=>MDB,3.8027374464E-005,1.4647258139E-004,Pass,Pass,8.6948253444E-002,0.1177365913,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 8,SizingPeriod: MONTREAL INT'L ANN CLG 1% CONDNS DP=>MDB,3.3697147485E-002,5.0468802962E-002,Pass,Pass,0.1565940883,0.3244817057,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 9,SizingPeriod: MONTREAL INT'L ANN CLG 1% CONDNS DP=>MDB,3.5454920726E-003,9.4925562310E-003,Pass,Pass,0.2625726915,0.9946167817,Pass,Pass
Environment,MONTREAL INT'L ANN CLG 1% CONDNS ENTH=>MDB,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,26.70,9.30,DefaultMultipliers,Enthalpy,65500.00,{J/kgDryAir},100893,220,4.9,0.00,No,No
Environment:Design Day Misc,202,1084.4,0.2082,0.1365,1.0,-6.23,20.6,ASHRAETau
Environment:WarmupDays,  5
 Warmup Convergence Information,THERMAL ZONE 1,SizingPeriod: MONTREAL INT'L ANN CLG 1% CONDNS ENTH=>MDB,2.9448209041E-002,3.1863604434E-002,Pass,Pass,0.1147056124,0.2047559652,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 10,SizingPeriod: MONTREAL INT'L ANN CLG 1% CONDNS ENTH=>MDB,2.8897025243E-002,5.1909834087E-002,Pass,Pass,0.1289082536,0.2668697916,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 11,SizingPeriod: MONTREAL INT'L ANN CLG 1% CONDNS ENTH=>MDB,3.8645059971E-005,1.4611426086E-004,Pass,Pass,7.3333576959E-002,8.3805064325E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 12,SizingPeriod: MONTREAL INT'L ANN CLG 1% CONDNS ENTH=>MDB,3.5797542184E-005,1.2665716730E-004,Pass,Pass,5.1304276606E-002,3.1833850452E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 13,SizingPeriod: MONTREAL INT'L ANN CLG 1% CONDNS ENTH=>MDB,3.2349214915E-005,1.2437597546E-004,Pass,Pass,6.6001960724E-002,4.6038622561E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 14,SizingPeriod: MONTREAL INT'L ANN CLG 1% CONDNS ENTH=>MDB,3.6854870265E-005,1.6329946185E-004,Pass,Pass,0.1549680838,0.4169787998,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 15,SizingPeriod: MONTREAL INT'L ANN CLG 1% CONDNS ENTH=>MDB,5.7678650260E-005,1.9080066272E-004,Pass,Pass,6.1776938050E-002,5.4719499824E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 16,SizingPeriod: MONTREAL INT'L ANN CLG 1% CONDNS ENTH=>MDB,1.6335011821E-005,6.3772232421E-005,Pass,Pass,6.2170181063E-002,3.7704648055E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 17,SizingPeriod: MONTREAL INT'L ANN CLG 1% CONDNS ENTH=>MDB,3.6745102987E-005,1.6333716593E-004,Pass,Pass,7.2814382405E-002,9.4084612305E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 18,SizingPeriod: MONTREAL INT'L ANN CLG 1% CONDNS ENTH=>MDB,1.6816819499E-005,6.7248992546E-005,Pass,Pass,5.9085358165E-002,3.3592640528E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 19,SizingPeriod: MONTREAL INT'L ANN CLG 1% CONDNS ENTH=>MDB,4.1132992654E-005,1.5251161593E-004,Pass,Pass,5.5584973183E-002,5.2626725196E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 2,SizingPeriod: MONTREAL INT'L ANN CLG 1% CONDNS ENTH=>MDB,1.3509052364E-002,3.4534351436E-002,Pass,Pass,0.2020934804,0.7506100868,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 20,SizingPeriod: MONTREAL INT'L ANN CLG 1% CONDNS ENTH=>MDB,3.5008481202E-005,1.2812982540E-004,Pass,Pass,5.0546942226E-002,3.1269337254E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 21,SizingPeriod: MONTREAL INT'L ANN CLG 1% CONDNS ENTH=>MDB,3.8555782346E-005,1.7100582230E-004,Pass,Pass,7.1215866722E-002,9.0537617559E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 22,SizingPeriod: MONTREAL INT'L ANN CLG 1% CONDNS ENTH=>MDB,1.5533044960E-003,4.9371256279E-003,Pass,Pass,0.1847993857,0.4718536275,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 23,SizingPeriod: MONTREAL INT'L ANN CLG 1% CONDNS ENTH=>MDB,6.8287573240E-003,1.6049950453E-002,Pass,Pass,2.1179839439,19.1193572544,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 24,SizingPeriod: MONTREAL INT'L ANN CLG 1% CONDNS ENTH=>MDB,4.3796801609E-005,2.0147679734E-004,Pass,Pass,0.1768419508,0.3867128863,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 25,SizingPeriod: MONTREAL INT'L ANN CLG 1% CONDNS ENTH=>MDB,1.5496940123E-003,5.9033836490E-003,Pass,Pass,0.1809303033,0.6733629776,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 3,SizingPeriod: MONTREAL INT'L ANN CLG 1% CONDNS ENTH=>MDB,4.4053398637E-005,1.9767783594E-004,Pass,Pass,0.2108888617,0.8723004723,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 4,SizingPeriod: MONTREAL INT'L ANN CLG 1% CONDNS ENTH=>MDB,5.4582146425E-005,1.8292197126E-004,Pass,Pass,6.7895376210E-002,6.4206419559E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 5,SizingPeriod: MONTREAL INT'L ANN CLG 1% CONDNS ENTH=>MDB,5.6871143049E-005,1.9225263653E-004,Pass,Pass,6.4231521611E-002,5.8231729833E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 6,SizingPeriod: MONTREAL INT'L ANN CLG 1% CONDNS ENTH=>MDB,4.1783945764E-002,1.9706579541E-002,Pass,Pass,9.6491233289E-002,0.4211706093,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 7,SizingPeriod: MONTREAL INT'L ANN CLG 1% CONDNS ENTH=>MDB,4.2414485780E-005,1.5347526494E-004,Pass,Pass,5.6643995761E-002,5.3711554927E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 8,SizingPeriod: MONTREAL INT'L ANN CLG 1% CONDNS ENTH=>MDB,2.6650421288E-002,4.7309881964E-002,Pass,Pass,0.2164153363,0.7486159037,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 9,SizingPeriod: MONTREAL INT'L ANN CLG 1% CONDNS ENTH=>MDB,1.1097467351E-003,6.8941604546E-003,Pass,Pass,0.2226905133,0.7773043261,Pass,Pass
Environment,MONTREAL INT'L ANN CLG 1% CONDNS WB=>MDB,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,26.60,9.30,DefaultMultipliers,Wetbulb,22.20,{C},100893,220,4.9,0.00,No,No
Environment:Design Day Misc,202,1084.4,0.2082,0.1365,1.0,-6.23,20.6,ASHRAETau
Environment:WarmupDays,  5
 Warmup Convergence Information,THERMAL ZONE 1,SizingPeriod: MONTREAL INT'L ANN CLG 1% CONDNS WB=>MDB,2.9891255259E-002,3.1860364217E-002,Pass,Pass,0.1518885510,0.4397048657,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 10,SizingPeriod: MONTREAL INT'L ANN CLG 1% CONDNS WB=>MDB,2.9406757819E-002,5.2498616049E-002,Pass,Pass,0.1201320321,0.2461290808,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 11,SizingPeriod: MONTREAL INT'L ANN CLG 1% CONDNS WB=>MDB,3.8723024559E-005,1.4670455599E-004,Pass,Pass,7.5927943061E-002,8.9655275822E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 12,SizingPeriod: MONTREAL INT'L ANN CLG 1% CONDNS WB=>MDB,3.4456125833E-005,1.2362905188E-004,Pass,Pass,5.1977150097E-002,3.2330917222E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 13,SizingPeriod: MONTREAL INT'L ANN CLG 1% CONDNS WB=>MDB,3.0741152160E-005,1.2014850154E-004,Pass,Pass,6.7477206905E-002,4.7785339090E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 14,SizingPeriod: MONTREAL INT'L ANN CLG 1% CONDNS WB=>MDB,3.7070761837E-005,1.6388349956E-004,Pass,Pass,0.2270643535,0.9704836052,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 15,SizingPeriod: MONTREAL INT'L ANN CLG 1% CONDNS WB=>MDB,5.7723200667E-005,1.9107299791E-004,Pass,Pass,6.3100530302E-002,5.6590659432E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 16,SizingPeriod: MONTREAL INT'L ANN CLG 1% CONDNS WB=>MDB,1.6029703938E-005,6.3237660782E-005,Pass,Pass,6.3675921588E-002,3.9676011568E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 17,SizingPeriod: MONTREAL INT'L ANN CLG 1% CONDNS WB=>MDB,3.6932523514E-005,1.6385205993E-004,Pass,Pass,7.5934166768E-002,0.1017380315,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 18,SizingPeriod: MONTREAL INT'L ANN CLG 1% CONDNS WB=>MDB,1.6491394532E-005,6.6636580130E-005,Pass,Pass,6.0456492817E-002,3.5252828518E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 19,SizingPeriod: MONTREAL INT'L ANN CLG 1% CONDNS WB=>MDB,4.1175334674E-005,1.5293790897E-004,Pass,Pass,5.6598342384E-002,5.4054831158E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 2,SizingPeriod: MONTREAL INT'L ANN CLG 1% CONDNS WB=>MDB,1.4078858330E-002,3.5422878177E-002,Pass,Pass,0.1931475483,0.5669022064,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 20,SizingPeriod: MONTREAL INT'L ANN CLG 1% CONDNS WB=>MDB,3.5026437475E-005,1.2851192797E-004,Pass,Pass,5.1230871275E-002,3.1765460364E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 21,SizingPeriod: MONTREAL INT'L ANN CLG 1% CONDNS WB=>MDB,3.8734074286E-005,1.7147755772E-004,Pass,Pass,7.4195185599E-002,9.7618655493E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 22,SizingPeriod: MONTREAL INT'L ANN CLG 1% CONDNS WB=>MDB,2.2332408005E-003,7.3883225916E-003,Pass,Pass,0.2216785167,0.8323862144,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 23,SizingPeriod: MONTREAL INT'L ANN CLG 1% CONDNS WB=>MDB,5.5639625509E-003,1.3242004923E-002,Pass,Pass,0.2158912321,0.6582952604,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 24,SizingPeriod: MONTREAL INT'L ANN CLG 1% CONDNS WB=>MDB,4.4849876208E-005,2.0191574005E-004,Pass,Pass,0.1897326648,0.4268165876,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 25,SizingPeriod: MONTREAL INT'L ANN CLG 1% CONDNS WB=>MDB,2.2649946070E-003,8.1673746619E-003,Pass,Pass,0.1740338213,0.5646802467,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 3,SizingPeriod: MONTREAL INT'L ANN CLG 1% CONDNS WB=>MDB,2.6322387096E-004,9.9182863582E-004,Pass,Pass,0.1604682700,0.3897737574,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 4,SizingPeriod: MONTREAL INT'L ANN CLG 1% CONDNS WB=>MDB,5.4664401253E-005,1.8330393607E-004,Pass,Pass,6.9766533129E-002,6.7282307620E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 5,SizingPeriod: MONTREAL INT'L ANN CLG 1% CONDNS WB=>MDB,5.6913582071E-005,1.9253793275E-004,Pass,Pass,6.5807687238E-002,6.0598142088E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 6,SizingPeriod: MONTREAL INT'L ANN CLG 1% CONDNS WB=>MDB,4.2164533600E-002,1.9462997959E-002,Pass,Pass,4.7219117446E-002,0.1247818119,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 7,SizingPeriod: MONTREAL INT'L ANN CLG 1% CONDNS WB=>MDB,4.2447381314E-005,1.5391197843E-004,Pass,Pass,5.7658927864E-002,5.5174195920E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 8,SizingPeriod: MONTREAL INT'L ANN CLG 1% CONDNS WB=>MDB,2.7106938723E-002,4.7520245329E-002,Pass,Pass,0.2422769467,0.7982414134,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 9,SizingPeriod: MONTREAL INT'L ANN CLG 1% CONDNS WB=>MDB,1.4350522153E-005,6.1756625173E-005,Pass,Pass,0.1826020251,0.4065688939,Pass,Pass
Environment,MONTREAL INT'L ANN CLG 2% CONDNS DB=>MWB,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,27.10,9.30,DefaultMultipliers,Wetbulb,20.20,{C},100893,220,4.9,0.00,No,No
Environment:Design Day Misc,202,1084.4,0.2082,0.1365,1.0,-6.23,20.6,ASHRAETau
Environment:WarmupDays,  5
 Warmup Convergence Information,THERMAL ZONE 1,SizingPeriod: MONTREAL INT'L ANN CLG 2% CONDNS DB=>MWB,2.7964551809E-002,3.0755159650E-002,Pass,Pass,0.1066574381,0.1480292005,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 10,SizingPeriod: MONTREAL INT'L ANN CLG 2% CONDNS DB=>MWB,2.7137927176E-002,5.0443855153E-002,Pass,Pass,0.1324974096,0.2778925538,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 11,SizingPeriod: MONTREAL INT'L ANN CLG 2% CONDNS DB=>MWB,3.8428737886E-005,1.3782493109E-004,Pass,Pass,6.6223587919E-002,6.9446248252E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 12,SizingPeriod: MONTREAL INT'L ANN CLG 2% CONDNS DB=>MWB,3.1100512481E-005,1.0551207629E-004,Pass,Pass,4.9100009203E-002,3.0297072447E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 13,SizingPeriod: MONTREAL INT'L ANN CLG 2% CONDNS DB=>MWB,3.0268866448E-005,1.0901494917E-004,Pass,Pass,6.1562329715E-002,4.1264881874E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 14,SizingPeriod: MONTREAL INT'L ANN CLG 2% CONDNS DB=>MWB,3.5048071474E-005,1.4578707668E-004,Pass,Pass,9.5601969107E-002,0.1612314700,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 15,SizingPeriod: MONTREAL INT'L ANN CLG 2% CONDNS DB=>MWB,5.2690917967E-005,1.6888638891E-004,Pass,Pass,5.7636333531E-002,4.9231196598E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 16,SizingPeriod: MONTREAL INT'L ANN CLG 2% CONDNS DB=>MWB,1.1604374096E-005,4.1727320768E-005,Pass,Pass,5.7681203026E-002,3.2369275206E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 17,SizingPeriod: MONTREAL INT'L ANN CLG 2% CONDNS DB=>MWB,3.8627169632E-005,1.5601023610E-004,Pass,Pass,6.4808765831E-002,7.6599531804E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 18,SizingPeriod: MONTREAL INT'L ANN CLG 2% CONDNS DB=>MWB,1.2036706941E-005,4.3637864036E-005,Pass,Pass,5.5087683888E-002,2.9195853658E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 19,SizingPeriod: MONTREAL INT'L ANN CLG 2% CONDNS DB=>MWB,4.1170557731E-005,1.4357279444E-004,Pass,Pass,5.2399528311E-002,4.8372692323E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 2,SizingPeriod: MONTREAL INT'L ANN CLG 2% CONDNS DB=>MWB,1.1520283117E-002,3.1228472412E-002,Pass,Pass,0.2112082590,0.6240044871,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 20,SizingPeriod: MONTREAL INT'L ANN CLG 2% CONDNS DB=>MWB,3.1456808446E-005,1.0832995926E-004,Pass,Pass,4.8333390061E-002,2.9740963453E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 21,SizingPeriod: MONTREAL INT'L ANN CLG 2% CONDNS DB=>MWB,3.7696840446E-005,1.5337167902E-004,Pass,Pass,6.3494738797E-002,7.4185406268E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 22,SizingPeriod: MONTREAL INT'L ANN CLG 2% CONDNS DB=>MWB,5.1135627018E-005,1.7732671289E-004,Pass,Pass,0.1476190184,0.2824087884,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 23,SizingPeriod: MONTREAL INT'L ANN CLG 2% CONDNS DB=>MWB,3.1571366434E-003,8.8022261285E-003,Pass,Pass,0.2651496257,0.9140261108,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 24,SizingPeriod: MONTREAL INT'L ANN CLG 2% CONDNS DB=>MWB,2.2614380037E-003,1.2971217251E-002,Pass,Pass,0.4323155600,2.4759977009,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 25,SizingPeriod: MONTREAL INT'L ANN CLG 2% CONDNS DB=>MWB,1.2942617268E-004,5.4922579239E-004,Pass,Pass,0.2256432352,0.7658216300,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 3,SizingPeriod: MONTREAL INT'L ANN CLG 2% CONDNS DB=>MWB,4.0849077883E-005,1.6912288605E-004,Pass,Pass,0.1441757430,0.2862167588,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 4,SizingPeriod: MONTREAL INT'L ANN CLG 2% CONDNS DB=>MWB,5.0143001165E-005,1.6147074683E-004,Pass,Pass,6.2408381911E-002,5.5905084665E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 5,SizingPeriod: MONTREAL INT'L ANN CLG 2% CONDNS DB=>MWB,5.1675472715E-005,1.6745418996E-004,Pass,Pass,5.9446310310E-002,5.1554847472E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 6,SizingPeriod: MONTREAL INT'L ANN CLG 2% CONDNS DB=>MWB,4.0486436686E-002,2.0134835056E-002,Pass,Pass,9.6032017975E-002,0.3297967822,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 7,SizingPeriod: MONTREAL INT'L ANN CLG 2% CONDNS DB=>MWB,4.2118250472E-005,1.4515217372E-004,Pass,Pass,5.3410536080E-002,4.9325387453E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 8,SizingPeriod: MONTREAL INT'L ANN CLG 2% CONDNS DB=>MWB,2.5083199202E-002,4.6330112570E-002,Pass,Pass,0.3413492446,2.0391714099,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 9,SizingPeriod: MONTREAL INT'L ANN CLG 2% CONDNS DB=>MWB,1.0543709789E-005,4.3693624751E-005,Pass,Pass,0.1979169527,0.5356332332,Pass,Pass
Environment,MONTREAL INT'L ANN CLG 2% CONDNS DP=>MDB,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,24.20,9.30,DefaultMultipliers,Dewpoint,19.80,{C},100893,220,4.9,0.00,No,No
Environment:Design Day Misc,202,1084.4,0.2082,0.1365,1.0,-6.23,20.6,ASHRAETau
Environment:WarmupDays,  5
 Warmup Convergence Information,THERMAL ZONE 1,SizingPeriod: MONTREAL INT'L ANN CLG 2% CONDNS DP=>MDB,4.0913202630E-002,3.6019570060E-002,Pass,Pass,0.2963832889,1.7372648754,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 10,SizingPeriod: MONTREAL INT'L ANN CLG 2% CONDNS DP=>MDB,4.2363861490E-002,5.8412064317E-002,Pass,Pass,0.2764325313,0.9936402756,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 11,SizingPeriod: MONTREAL INT'L ANN CLG 2% CONDNS DP=>MDB,1.6576974607E-003,5.9630597765E-003,Pass,Pass,0.3110913736,1.9460747440,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 12,SizingPeriod: MONTREAL INT'L ANN CLG 2% CONDNS DP=>MDB,3.0943364447E-005,1.2495601405E-004,Pass,Pass,8.8897558250E-002,8.2836183152E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 13,SizingPeriod: MONTREAL INT'L ANN CLG 2% CONDNS DP=>MDB,2.7260729506E-005,1.1960127257E-004,Pass,Pass,0.1741165886,0.3227270615,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 14,SizingPeriod: MONTREAL INT'L ANN CLG 2% CONDNS DP=>MDB,6.7841798091E-003,2.1522476919E-002,Pass,Pass,0.2929731052,1.8143815068,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 15,SizingPeriod: MONTREAL INT'L ANN CLG 2% CONDNS DP=>MDB,5.1106624529E-005,1.7513611726E-004,Pass,Pass,0.2311221853,0.8849667696,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 16,SizingPeriod: MONTREAL INT'L ANN CLG 2% CONDNS DP=>MDB,1.6441122279E-003,7.0728101881E-003,Pass,Pass,0.1816537851,0.4099643483,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 17,SizingPeriod: MONTREAL INT'L ANN CLG 2% CONDNS DP=>MDB,3.0367890394E-003,1.0224926781E-002,Pass,Pass,0.1182474052,0.2053479354,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 18,SizingPeriod: MONTREAL INT'L ANN CLG 2% CONDNS DP=>MDB,4.2396732572E-004,1.9891689448E-003,Pass,Pass,0.1884303352,0.4150096077,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 19,SizingPeriod: MONTREAL INT'L ANN CLG 2% CONDNS DP=>MDB,3.7175397085E-005,1.5015731922E-004,Pass,Pass,0.2012076213,0.5501820457,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 2,SizingPeriod: MONTREAL INT'L ANN CLG 2% CONDNS DP=>MDB,2.8557748577E-002,5.1745001410E-002,Pass,Pass,0.1669987338,0.4131961229,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 20,SizingPeriod: MONTREAL INT'L ANN CLG 2% CONDNS DP=>MDB,3.0015452982E-005,1.2699924596E-004,Pass,Pass,9.1687302435E-002,8.8547086220E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 21,SizingPeriod: MONTREAL INT'L ANN CLG 2% CONDNS DP=>MDB,3.1203276003E-003,1.0793597790E-002,Pass,Pass,0.1229864820,0.2149926608,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 22,SizingPeriod: MONTREAL INT'L ANN CLG 2% CONDNS DP=>MDB,2.4888126817E-002,5.9463077291E-002,Pass,Pass,0.2651612224,0.9337275882,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 23,SizingPeriod: MONTREAL INT'L ANN CLG 2% CONDNS DP=>MDB,2.2884052776E-002,3.4665727079E-002,Pass,Pass,0.1876417174,0.4873598288,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 24,SizingPeriod: MONTREAL INT'L ANN CLG 2% CONDNS DP=>MDB,1.6780800669E-002,2.8224493746E-002,Pass,Pass,0.2048217208,0.6588239665,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 25,SizingPeriod: MONTREAL INT'L ANN CLG 2% CONDNS DP=>MDB,2.2427882087E-002,5.3635249669E-002,Pass,Pass,0.4641633674,2.0794762266,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 3,SizingPeriod: MONTREAL INT'L ANN CLG 2% CONDNS DP=>MDB,2.0945574345E-002,4.5378843332E-002,Pass,Pass,0.1315392605,0.2192124545,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 4,SizingPeriod: MONTREAL INT'L ANN CLG 2% CONDNS DP=>MDB,9.5745666273E-004,3.5513753819E-003,Pass,Pass,0.2103041181,0.6692857643,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 5,SizingPeriod: MONTREAL INT'L ANN CLG 2% CONDNS DP=>MDB,2.3138106570E-004,8.2923294640E-004,Pass,Pass,0.1421421045,0.2532348420,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 6,SizingPeriod: MONTREAL INT'L ANN CLG 2% CONDNS DP=>MDB,4.5493140960E-002,1.7664885138E-002,Pass,Pass,1.4693944615E-002,1.4976384738E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 7,SizingPeriod: MONTREAL INT'L ANN CLG 2% CONDNS DP=>MDB,1.5640974664E-003,9.3010460652E-003,Pass,Pass,0.1888678767,0.5439030947,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 8,SizingPeriod: MONTREAL INT'L ANN CLG 2% CONDNS DP=>MDB,3.8665765398E-002,5.3503648708E-002,Pass,Pass,0.1683702016,0.3161689503,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 9,SizingPeriod: MONTREAL INT'L ANN CLG 2% CONDNS DP=>MDB,8.1514597747E-003,1.5628168836E-002,Pass,Pass,0.1473109181,0.3733668444,Pass,Pass
Environment,MONTREAL INT'L ANN CLG 2% CONDNS ENTH=>MDB,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,25.60,9.30,DefaultMultipliers,Enthalpy,62300.00,{J/kgDryAir},100893,220,4.9,0.00,No,No
Environment:Design Day Misc,202,1084.4,0.2082,0.1365,1.0,-6.23,20.6,ASHRAETau
Environment:WarmupDays,  5
 Warmup Convergence Information,THERMAL ZONE 1,SizingPeriod: MONTREAL INT'L ANN CLG 2% CONDNS ENTH=>MDB,3.4369606698E-002,3.4119789439E-002,Pass,Pass,0.3221010772,1.8014534363,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 10,SizingPeriod: MONTREAL INT'L ANN CLG 2% CONDNS ENTH=>MDB,3.4662123182E-002,5.5203266620E-002,Pass,Pass,0.1695932822,0.3085495121,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 11,SizingPeriod: MONTREAL INT'L ANN CLG 2% CONDNS ENTH=>MDB,3.6539055425E-005,1.4426093539E-004,Pass,Pass,0.2303509002,0.9773517629,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 12,SizingPeriod: MONTREAL INT'L ANN CLG 2% CONDNS ENTH=>MDB,3.3567978857E-005,1.2433489494E-004,Pass,Pass,6.0511070339E-002,3.9784244465E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 13,SizingPeriod: MONTREAL INT'L ANN CLG 2% CONDNS ENTH=>MDB,2.8652100996E-005,1.1831977094E-004,Pass,Pass,9.4147769836E-002,9.3214160192E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 14,SizingPeriod: MONTREAL INT'L ANN CLG 2% CONDNS ENTH=>MDB,1.4254918673E-004,6.5355655975E-004,Pass,Pass,0.1681949612,0.4048388450,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 15,SizingPeriod: MONTREAL INT'L ANN CLG 2% CONDNS ENTH=>MDB,5.4126698216E-005,1.8392562958E-004,Pass,Pass,8.7363088574E-002,0.1023338757,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 16,SizingPeriod: MONTREAL INT'L ANN CLG 2% CONDNS ENTH=>MDB,1.4730626072E-005,5.9871623166E-005,Pass,Pass,0.1010563237,0.1396784063,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 17,SizingPeriod: MONTREAL INT'L ANN CLG 2% CONDNS ENTH=>MDB,3.6012934488E-005,1.6008698578E-004,Pass,Pass,0.3525802793,1.8463758056,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 18,SizingPeriod: MONTREAL INT'L ANN CLG 2% CONDNS ENTH=>MDB,1.4934454630E-005,6.2936707952E-005,Pass,Pass,8.8576465097E-002,9.5568807437E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 19,SizingPeriod: MONTREAL INT'L ANN CLG 2% CONDNS ENTH=>MDB,3.8964443962E-005,1.4852311216E-004,Pass,Pass,7.2181501230E-002,8.1794477076E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 2,SizingPeriod: MONTREAL INT'L ANN CLG 2% CONDNS ENTH=>MDB,1.9944413097E-002,4.2915269369E-002,Pass,Pass,0.1791781184,0.4570833294,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 20,SizingPeriod: MONTREAL INT'L ANN CLG 2% CONDNS ENTH=>MDB,3.2807056344E-005,1.2579667562E-004,Pass,Pass,5.9994829836E-002,3.9325832742E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 21,SizingPeriod: MONTREAL INT'L ANN CLG 2% CONDNS ENTH=>MDB,1.7466845147E-003,1.0274575608E-002,Pass,Pass,0.2555270034,0.9945083929,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 22,SizingPeriod: MONTREAL INT'L ANN CLG 2% CONDNS ENTH=>MDB,1.1056048786E-002,2.9165804732E-002,Pass,Pass,0.1642710432,0.4517739881,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 23,SizingPeriod: MONTREAL INT'L ANN CLG 2% CONDNS ENTH=>MDB,1.2151663685E-002,2.3084013720E-002,Pass,Pass,0.3549175278,2.0770889801,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 24,SizingPeriod: MONTREAL INT'L ANN CLG 2% CONDNS ENTH=>MDB,5.6958622183E-003,1.3388189798E-002,Pass,Pass,0.4588780062,2.5509016534,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 25,SizingPeriod: MONTREAL INT'L ANN CLG 2% CONDNS ENTH=>MDB,1.2260175600E-002,3.2570992619E-002,Pass,Pass,0.3602716780,2.2830032628,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 3,SizingPeriod: MONTREAL INT'L ANN CLG 2% CONDNS ENTH=>MDB,7.0828245013E-003,2.1271801689E-002,Pass,Pass,0.2804605155,1.1754795448,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 4,SizingPeriod: MONTREAL INT'L ANN CLG 2% CONDNS ENTH=>MDB,5.1539352544E-005,1.7693293418E-004,Pass,Pass,0.1251632675,0.2176033288,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 5,SizingPeriod: MONTREAL INT'L ANN CLG 2% CONDNS ENTH=>MDB,5.3270094467E-005,1.8499471644E-004,Pass,Pass,0.1010725679,0.1376635855,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 6,SizingPeriod: MONTREAL INT'L ANN CLG 2% CONDNS ENTH=>MDB,4.4667218277E-002,1.7325554540E-002,Pass,Pass,1.4318895090E-002,1.4578012161E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 7,SizingPeriod: MONTREAL INT'L ANN CLG 2% CONDNS ENTH=>MDB,3.9813963728E-005,1.4897457097E-004,Pass,Pass,7.3268974988E-002,8.3678697191E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 8,SizingPeriod: MONTREAL INT'L ANN CLG 2% CONDNS ENTH=>MDB,3.1803023610E-002,4.9408393442E-002,Pass,Pass,0.1247846203,0.2062610073,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 9,SizingPeriod: MONTREAL INT'L ANN CLG 2% CONDNS ENTH=>MDB,2.2698069789E-003,7.1262115391E-003,Pass,Pass,0.2798168185,1.1960527883,Pass,Pass
Environment,MONTREAL INT'L ANN CLG 2% CONDNS WB=>MDB,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,25.60,9.30,DefaultMultipliers,Wetbulb,21.40,{C},100893,220,4.9,0.00,No,No
Environment:Design Day Misc,202,1084.4,0.2082,0.1365,1.0,-6.23,20.6,ASHRAETau
Environment:WarmupDays,  5
 Warmup Convergence Information,THERMAL ZONE 1,SizingPeriod: MONTREAL INT'L ANN CLG 2% CONDNS WB=>MDB,3.4368950651E-002,3.4119651893E-002,Pass,Pass,0.3194676609,1.7759071187,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 10,SizingPeriod: MONTREAL INT'L ANN CLG 2% CONDNS WB=>MDB,3.4661504796E-002,5.5202734187E-002,Pass,Pass,0.1695439437,0.3084264070,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 11,SizingPeriod: MONTREAL INT'L ANN CLG 2% CONDNS WB=>MDB,3.6548169593E-005,1.4430779517E-004,Pass,Pass,0.2306637196,0.9801703929,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 12,SizingPeriod: MONTREAL INT'L ANN CLG 2% CONDNS WB=>MDB,3.3596715652E-005,1.2444061194E-004,Pass,Pass,6.0510160430E-002,3.9783103017E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 13,SizingPeriod: MONTREAL INT'L ANN CLG 2% CONDNS WB=>MDB,2.8673640266E-005,1.1840854104E-004,Pass,Pass,9.4142818430E-002,9.3203098776E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 14,SizingPeriod: MONTREAL INT'L ANN CLG 2% CONDNS WB=>MDB,1.4239583455E-004,6.5264077237E-004,Pass,Pass,0.1681940201,0.4047920565,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 15,SizingPeriod: MONTREAL INT'L ANN CLG 2% CONDNS WB=>MDB,5.4164324112E-005,1.8404586439E-004,Pass,Pass,8.7359719706E-002,0.1023257523,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 16,SizingPeriod: MONTREAL INT'L ANN CLG 2% CONDNS WB=>MDB,1.4743265299E-005,5.9914049354E-005,Pass,Pass,0.1010448754,0.1396314567,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 17,SizingPeriod: MONTREAL INT'L ANN CLG 2% CONDNS WB=>MDB,3.6017820379E-005,1.6015553632E-004,Pass,Pass,0.3531701178,1.8513507355,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 18,SizingPeriod: MONTREAL INT'L ANN CLG 2% CONDNS WB=>MDB,1.4948608281E-005,6.2989023084E-005,Pass,Pass,8.8568433303E-002,9.5543358974E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 19,SizingPeriod: MONTREAL INT'L ANN CLG 2% CONDNS WB=>MDB,3.8974680472E-005,1.4857784671E-004,Pass,Pass,7.2178654799E-002,8.1788478240E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 2,SizingPeriod: MONTREAL INT'L ANN CLG 2% CONDNS WB=>MDB,1.9943899402E-002,4.2914804804E-002,Pass,Pass,0.1792526607,0.4576457835,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 20,SizingPeriod: MONTREAL INT'L ANN CLG 2% CONDNS WB=>MDB,3.2836097105E-005,1.2590781349E-004,Pass,Pass,5.9993646480E-002,3.9324473391E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 21,SizingPeriod: MONTREAL INT'L ANN CLG 2% CONDNS WB=>MDB,1.7468704988E-003,1.0275664497E-002,Pass,Pass,0.2555829936,0.9955030883,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 22,SizingPeriod: MONTREAL INT'L ANN CLG 2% CONDNS WB=>MDB,1.1054952013E-002,2.9163401305E-002,Pass,Pass,0.1643636265,0.4526157185,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 23,SizingPeriod: MONTREAL INT'L ANN CLG 2% CONDNS WB=>MDB,1.2150408519E-002,2.3082147380E-002,Pass,Pass,0.3513695277,2.0427098128,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 24,SizingPeriod: MONTREAL INT'L ANN CLG 2% CONDNS WB=>MDB,5.6946824429E-003,1.3386730601E-002,Pass,Pass,0.4542808964,2.5054642582,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 25,SizingPeriod: MONTREAL INT'L ANN CLG 2% CONDNS WB=>MDB,1.2259287769E-002,3.2570097589E-002,Pass,Pass,0.3630533992,2.3100220090,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 3,SizingPeriod: MONTREAL INT'L ANN CLG 2% CONDNS WB=>MDB,7.0816598534E-003,2.1268821164E-002,Pass,Pass,0.2793522729,1.1676315144,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 4,SizingPeriod: MONTREAL INT'L ANN CLG 2% CONDNS WB=>MDB,5.1575832469E-005,1.7705385489E-004,Pass,Pass,0.1251466730,0.2175400339,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 5,SizingPeriod: MONTREAL INT'L ANN CLG 2% CONDNS WB=>MDB,5.3310614281E-005,1.8513227464E-004,Pass,Pass,0.1010654986,0.1376432458,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 6,SizingPeriod: MONTREAL INT'L ANN CLG 2% CONDNS WB=>MDB,4.4667416236E-002,1.7325541401E-002,Pass,Pass,1.4318935675E-002,1.4578179397E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 7,SizingPeriod: MONTREAL INT'L ANN CLG 2% CONDNS WB=>MDB,3.9825517818E-005,1.4902569195E-004,Pass,Pass,7.3267083126E-002,8.3674161552E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 8,SizingPeriod: MONTREAL INT'L ANN CLG 2% CONDNS WB=>MDB,3.1802478225E-002,4.9408292250E-002,Pass,Pass,0.1247698438,0.2062244362,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 9,SizingPeriod: MONTREAL INT'L ANN CLG 2% CONDNS WB=>MDB,2.2694850079E-003,7.1253594616E-003,Pass,Pass,0.2793321919,1.1917622472,Pass,Pass
Environment,MONTREAL INT'L ANN HTG 99% CONDNS DB,SizingPeriod:DesignDay,01/21,01/21,WinterDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,-21.10,0.00,DefaultMultipliers,Wetbulb,-21.10,{C},100893,260,3.9,0.00,No,No
Environment:Design Day Misc, 21,1229.0,0.1415,5.7310E-002,1.0,-11.15,-20.1,ASHRAEClearSky
Environment:WarmupDays,  3
 Warmup Convergence Information,THERMAL ZONE 1,SizingPeriod: MONTREAL INT'L ANN HTG 99% CONDNS DB,4.6126115856E-006,3.4616080439E-006,Pass,Pass,2.7077884322E-003,5.3417429359E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 10,SizingPeriod: MONTREAL INT'L ANN HTG 99% CONDNS DB,9.0520066450E-006,6.9391930072E-006,Pass,Pass,3.5460964062E-003,7.0494247553E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 11,SizingPeriod: MONTREAL INT'L ANN HTG 99% CONDNS DB,9.6560806480E-006,7.9411154636E-006,Pass,Pass,3.5711327336E-003,6.9623739374E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 12,SizingPeriod: MONTREAL INT'L ANN HTG 99% CONDNS DB,6.1761285735E-006,5.0853360101E-006,Pass,Pass,2.7237242585E-003,5.2843778704E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 13,SizingPeriod: MONTREAL INT'L ANN HTG 99% CONDNS DB,6.0459520014E-006,5.0020196696E-006,Pass,Pass,2.7696845195E-003,5.3761191075E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 14,SizingPeriod: MONTREAL INT'L ANN HTG 99% CONDNS DB,1.1339595711E-005,9.4170093025E-006,Pass,Pass,3.5567291084E-003,6.9605787999E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 15,SizingPeriod: MONTREAL INT'L ANN HTG 99% CONDNS DB,1.2104656827E-005,1.0296937549E-005,Pass,Pass,2.9033692840E-003,5.7131189662E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 16,SizingPeriod: MONTREAL INT'L ANN HTG 99% CONDNS DB,2.8081927552E-006,1.8997742715E-006,Pass,Pass,2.6456573906E-004,1.7960674908E-004,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 17,SizingPeriod: MONTREAL INT'L ANN HTG 99% CONDNS DB,1.1380593281E-005,9.4141910864E-006,Pass,Pass,3.5010546355E-003,6.8493057482E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 18,SizingPeriod: MONTREAL INT'L ANN HTG 99% CONDNS DB,2.7721740214E-006,1.8854566053E-006,Pass,Pass,2.5154619024E-004,1.7100111574E-004,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 19,SizingPeriod: MONTREAL INT'L ANN HTG 99% CONDNS DB,9.6246502581E-006,7.9000189077E-006,Pass,Pass,3.3533708000E-003,6.5234734534E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 2,SizingPeriod: MONTREAL INT'L ANN HTG 99% CONDNS DB,9.7069124763E-006,7.6086709839E-006,Pass,Pass,2.9922272386E-003,5.9759665742E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 20,SizingPeriod: MONTREAL INT'L ANN HTG 99% CONDNS DB,5.9990750601E-006,4.9606196860E-006,Pass,Pass,2.5779276854E-003,4.9915892734E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 21,SizingPeriod: MONTREAL INT'L ANN HTG 99% CONDNS DB,1.1309878596E-005,9.3719782529E-006,Pass,Pass,3.3694198229E-003,6.5824740865E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 22,SizingPeriod: MONTREAL INT'L ANN HTG 99% CONDNS DB,1.4134277518E-005,1.3508444344E-005,Pass,Pass,1.8431254587E-003,3.5757088416E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 23,SizingPeriod: MONTREAL INT'L ANN HTG 99% CONDNS DB,3.6277094388E-006,2.6251042147E-006,Pass,Pass,1.3682562198E-004,1.0072623474E-004,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 24,SizingPeriod: MONTREAL INT'L ANN HTG 99% CONDNS DB,7.7710644761E-006,7.0776944152E-006,Pass,Pass,1.2835719604E-003,2.4188126713E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 25,SizingPeriod: MONTREAL INT'L ANN HTG 99% CONDNS DB,1.3624836392E-005,1.2585093934E-005,Pass,Pass,1.9546656702E-003,3.7523852927E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 3,SizingPeriod: MONTREAL INT'L ANN HTG 99% CONDNS DB,1.2064886807E-005,1.1041537233E-005,Pass,Pass,1.8138617836E-003,3.4517871449E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 4,SizingPeriod: MONTREAL INT'L ANN HTG 99% CONDNS DB,1.2035762487E-005,1.0280080929E-005,Pass,Pass,2.9535302459E-003,5.8141258471E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 5,SizingPeriod: MONTREAL INT'L ANN HTG 99% CONDNS DB,1.2032164866E-005,1.0233169139E-005,Pass,Pass,2.8164084665E-003,5.5363903313E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 6,SizingPeriod: MONTREAL INT'L ANN HTG 99% CONDNS DB,2.2633708719E-006,1.5620827854E-006,Pass,Pass,2.2104517697E-004,1.5231500560E-004,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 7,SizingPeriod: MONTREAL INT'L ANN HTG 99% CONDNS DB,9.7566415736E-006,8.0011247103E-006,Pass,Pass,3.5106540923E-003,6.8407609535E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 8,SizingPeriod: MONTREAL INT'L ANN HTG 99% CONDNS DB,7.6116750492E-006,5.7425594027E-006,Pass,Pass,3.5360608212E-003,7.0141845527E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 9,SizingPeriod: MONTREAL INT'L ANN HTG 99% CONDNS DB,2.7917845899E-006,1.8940723450E-006,Pass,Pass,2.6802024791E-004,1.8246654932E-004,Pass,Pass
Environment,MONTREAL INT'L ANN HTG 99.6% CONDNS DB,SizingPeriod:DesignDay,01/21,01/21,WinterDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,-23.70,0.00,DefaultMultipliers,Wetbulb,-23.70,{C},100893,260,3.9,0.00,No,No
Environment:Design Day Misc, 21,1229.0,0.1415,5.7310E-002,1.0,-11.15,-20.1,ASHRAEClearSky
Environment:WarmupDays,  3
 Warmup Convergence Information,THERMAL ZONE 1,SizingPeriod: MONTREAL INT'L ANN HTG 99.6% CONDNS DB,4.4195763328E-006,3.3239510255E-006,Pass,Pass,2.5088046639E-003,4.9444076500E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 10,SizingPeriod: MONTREAL INT'L ANN HTG 99.6% CONDNS DB,8.6290598533E-006,6.6299160807E-006,Pass,Pass,3.2719829364E-003,6.4970530940E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 11,SizingPeriod: MONTREAL INT'L ANN HTG 99.6% CONDNS DB,9.1662309357E-006,7.5570023205E-006,Pass,Pass,3.2872886061E-003,6.4001294016E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 12,SizingPeriod: MONTREAL INT'L ANN HTG 99.6% CONDNS DB,5.8725834348E-006,4.8476295807E-006,Pass,Pass,2.5123921588E-003,4.8685281890E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 13,SizingPeriod: MONTREAL INT'L ANN HTG 99.6% CONDNS DB,5.7526759357E-006,4.7714314849E-006,Pass,Pass,2.5550456398E-003,4.9535926393E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 14,SizingPeriod: MONTREAL INT'L ANN HTG 99.6% CONDNS DB,1.0750284389E-005,8.9519876021E-006,Pass,Pass,3.2730176468E-003,6.3969409128E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 15,SizingPeriod: MONTREAL INT'L ANN HTG 99.6% CONDNS DB,1.1454202309E-005,9.7742258995E-006,Pass,Pass,2.6746500923E-003,5.2567251641E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 16,SizingPeriod: MONTREAL INT'L ANN HTG 99.6% CONDNS DB,2.6663100029E-006,1.8074357721E-006,Pass,Pass,2.4769399671E-004,1.6848136120E-004,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 17,SizingPeriod: MONTREAL INT'L ANN HTG 99.6% CONDNS DB,1.0784621386E-005,8.9456873524E-006,Pass,Pass,3.2219480671E-003,6.2949962031E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 18,SizingPeriod: MONTREAL INT'L ANN HTG 99.6% CONDNS DB,2.6327576867E-006,1.7945497978E-006,Pass,Pass,2.3575121357E-004,1.6059123201E-004,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 19,SizingPeriod: MONTREAL INT'L ANN HTG 99.6% CONDNS DB,9.1342250488E-006,7.5169745057E-006,Pass,Pass,3.0913765973E-003,6.0056873701E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 2,SizingPeriod: MONTREAL INT'L ANN HTG 99.6% CONDNS DB,9.2290523674E-006,7.2525776921E-006,Pass,Pass,2.7604900174E-003,5.5071736522E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 20,SizingPeriod: MONTREAL INT'L ANN HTG 99.6% CONDNS DB,5.7059514114E-006,4.7303213602E-006,Pass,Pass,2.3818603076E-003,4.6065720888E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 21,SizingPeriod: MONTREAL INT'L ANN HTG 99.6% CONDNS DB,1.0720453305E-005,8.9087509454E-006,Pass,Pass,3.1045774186E-003,6.0572913837E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 22,SizingPeriod: MONTREAL INT'L ANN HTG 99.6% CONDNS DB,1.3319101451E-005,1.2773622973E-005,Pass,Pass,1.7009165309E-003,3.2966271345E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 23,SizingPeriod: MONTREAL INT'L ANN HTG 99.6% CONDNS DB,3.4232127098E-006,2.4817982171E-006,Pass,Pass,1.2719349754E-004,9.3780795697E-005,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 24,SizingPeriod: MONTREAL INT'L ANN HTG 99.6% CONDNS DB,7.3464876585E-006,6.7118227873E-006,Pass,Pass,1.1859324900E-003,2.2331462077E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 25,SizingPeriod: MONTREAL INT'L ANN HTG 99.6% CONDNS DB,1.2855065880E-005,1.1912667477E-005,Pass,Pass,1.8037016364E-003,3.4590813991E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 3,SizingPeriod: MONTREAL INT'L ANN HTG 99.6% CONDNS DB,1.1390955246E-005,1.0457053230E-005,Pass,Pass,1.6740370562E-003,3.1829762341E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 4,SizingPeriod: MONTREAL INT'L ANN HTG 99.6% CONDNS DB,1.1392892457E-005,9.7612815231E-006,Pass,Pass,2.7206126942E-003,5.3491759017E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 5,SizingPeriod: MONTREAL INT'L ANN HTG 99.6% CONDNS DB,1.1387382431E-005,9.7160423409E-006,Pass,Pass,2.5967407153E-003,5.0985412863E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 6,SizingPeriod: MONTREAL INT'L ANN HTG 99.6% CONDNS DB,2.1680186901E-006,1.4982721637E-006,Pass,Pass,2.0823467478E-004,1.4365748459E-004,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 7,SizingPeriod: MONTREAL INT'L ANN HTG 99.6% CONDNS DB,9.2567561364E-006,7.6100734012E-006,Pass,Pass,3.2316568338E-003,6.2883852573E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 8,SizingPeriod: MONTREAL INT'L ANN HTG 99.6% CONDNS DB,7.2697576881E-006,5.4962488184E-006,Pass,Pass,3.2659735038E-003,6.4709047736E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 9,SizingPeriod: MONTREAL INT'L ANN HTG 99.6% CONDNS DB,2.6525508663E-006,1.8031400569E-006,Pass,Pass,2.5099736537E-004,1.7120241145E-004,Pass,Pass
Environment,MONTREAL INT'L ANN HTG WIND 99% CONDNS WS=>MCDB,SizingPeriod:DesignDay,01/21,01/21,WinterDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,-7.90,0.00,DefaultMultipliers,Wetbulb,-7.90,{C},100893,260,11.5,0.00,No,No
Environment:Design Day Misc, 21,1229.0,0.1415,5.7310E-002,1.0,-11.15,-20.1,ASHRAEClearSky
Environment:WarmupDays,  3
 Warmup Convergence Information,THERMAL ZONE 1,SizingPeriod: MONTREAL INT'L ANN HTG WIND 99% CONDNS WS=>MCDB,5.6505109242E-006,4.1770184709E-006,Pass,Pass,3.5599862649E-003,7.0558951056E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 10,SizingPeriod: MONTREAL INT'L ANN HTG WIND 99% CONDNS WS=>MCDB,1.1396484992E-005,8.5903228637E-006,Pass,Pass,4.7802279054E-003,9.5565676944E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 11,SizingPeriod: MONTREAL INT'L ANN HTG WIND 99% CONDNS WS=>MCDB,1.2290905670E-005,9.8844727446E-006,Pass,Pass,4.4938974936E-003,8.8142321432E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 12,SizingPeriod: MONTREAL INT'L ANN HTG WIND 99% CONDNS WS=>MCDB,7.7817055257E-006,6.2686228888E-006,Pass,Pass,3.2548290138E-003,6.3474090302E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 13,SizingPeriod: MONTREAL INT'L ANN HTG WIND 99% CONDNS WS=>MCDB,7.6365037708E-006,6.1810443245E-006,Pass,Pass,3.4588621550E-003,6.7489776174E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 14,SizingPeriod: MONTREAL INT'L ANN HTG WIND 99% CONDNS WS=>MCDB,1.4492831729E-005,1.1754497738E-005,Pass,Pass,4.5017104590E-003,8.8613118306E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 15,SizingPeriod: MONTREAL INT'L ANN HTG WIND 99% CONDNS WS=>MCDB,1.5140889702E-005,1.2604313061E-005,Pass,Pass,3.4615795527E-003,6.8485526034E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 16,SizingPeriod: MONTREAL INT'L ANN HTG WIND 99% CONDNS WS=>MCDB,3.6217553288E-006,2.4038261629E-006,Pass,Pass,3.0931098118E-004,2.0590686974E-004,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 17,SizingPeriod: MONTREAL INT'L ANN HTG WIND 99% CONDNS WS=>MCDB,1.4480553571E-005,1.1708281650E-005,Pass,Pass,4.2241655806E-003,8.3104862604E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 18,SizingPeriod: MONTREAL INT'L ANN HTG WIND 99% CONDNS WS=>MCDB,3.5768803193E-006,2.3846727816E-006,Pass,Pass,2.8895470173E-004,1.9251196828E-004,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 19,SizingPeriod: MONTREAL INT'L ANN HTG WIND 99% CONDNS WS=>MCDB,1.2138385795E-005,9.7387204474E-006,Pass,Pass,3.9114800030E-003,7.6525139777E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 2,SizingPeriod: MONTREAL INT'L ANN HTG WIND 99% CONDNS WS=>MCDB,1.2195096859E-005,9.3969248089E-006,Pass,Pass,3.9932653513E-003,8.0186449446E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 20,SizingPeriod: MONTREAL INT'L ANN HTG WIND 99% CONDNS WS=>MCDB,7.5408753558E-006,6.0947099864E-006,Pass,Pass,2.9976720578E-003,5.8336983949E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 21,SizingPeriod: MONTREAL INT'L ANN HTG WIND 99% CONDNS WS=>MCDB,1.4254494256E-005,1.1534796131E-005,Pass,Pass,3.9361064494E-003,7.7314244434E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 22,SizingPeriod: MONTREAL INT'L ANN HTG WIND 99% CONDNS WS=>MCDB,1.7296519023E-005,1.6164360082E-005,Pass,Pass,2.0328865043E-003,3.9571000633E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 23,SizingPeriod: MONTREAL INT'L ANN HTG WIND 99% CONDNS WS=>MCDB,4.7083055947E-006,3.3305871795E-006,Pass,Pass,1.4963742769E-004,1.0760736537E-004,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 24,SizingPeriod: MONTREAL INT'L ANN HTG WIND 99% CONDNS WS=>MCDB,9.7138181742E-006,8.6174472626E-006,Pass,Pass,1.4039560287E-003,2.6577472801E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 25,SizingPeriod: MONTREAL INT'L ANN HTG WIND 99% CONDNS WS=>MCDB,1.6961482502E-005,1.5278730755E-005,Pass,Pass,2.1601486514E-003,4.1599653320E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 3,SizingPeriod: MONTREAL INT'L ANN HTG WIND 99% CONDNS WS=>MCDB,1.5074180849E-005,1.3441111286E-005,Pass,Pass,1.9950879782E-003,3.8129439564E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 4,SizingPeriod: MONTREAL INT'L ANN HTG WIND 99% CONDNS WS=>MCDB,1.5216462881E-005,1.2708858333E-005,Pass,Pass,3.6885813990E-003,7.3014645497E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 5,SizingPeriod: MONTREAL INT'L ANN HTG WIND 99% CONDNS WS=>MCDB,1.4926638072E-005,1.2420848340E-005,Pass,Pass,3.2520912491E-003,6.4267398497E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 6,SizingPeriod: MONTREAL INT'L ANN HTG WIND 99% CONDNS WS=>MCDB,2.7973311661E-006,1.9055580023E-006,Pass,Pass,2.7349037661E-004,1.8582551681E-004,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 7,SizingPeriod: MONTREAL INT'L ANN HTG WIND 99% CONDNS WS=>MCDB,1.2323828356E-005,9.8796933116E-006,Pass,Pass,4.2194431970E-003,8.2701808692E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 8,SizingPeriod: MONTREAL INT'L ANN HTG WIND 99% CONDNS WS=>MCDB,9.4278773011E-006,6.9996797214E-006,Pass,Pass,4.7139535867E-003,9.4034942577E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 9,SizingPeriod: MONTREAL INT'L ANN HTG WIND 99% CONDNS WS=>MCDB,3.5973156679E-006,2.3960618399E-006,Pass,Pass,3.2341014726E-004,2.1603373714E-004,Pass,Pass
Environment,MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=>MCDB,SizingPeriod:DesignDay,01/21,01/21,WinterDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,-5.30,0.00,DefaultMultipliers,Wetbulb,-5.30,{C},100893,260,12.9,0.00,No,No
Environment:Design Day Misc, 21,1229.0,0.1415,5.7310E-002,1.0,-11.15,-20.1,ASHRAEClearSky
Environment:WarmupDays,  3
 Warmup Convergence Information,THERMAL ZONE 1,SizingPeriod: MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=>MCDB,5.9753473417E-006,4.3949944892E-006,Pass,Pass,3.8181128617E-003,7.5772457177E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 10,SizingPeriod: MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=>MCDB,1.2125970259E-005,9.0943431641E-006,Pass,Pass,5.1550043423E-003,1.0321898155E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 11,SizingPeriod: MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=>MCDB,1.3161725128E-005,1.0512042050E-005,Pass,Pass,4.7805645524E-003,9.3924695443E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 12,SizingPeriod: MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=>MCDB,8.3100968344E-006,6.6474807698E-006,Pass,Pass,3.4190182041E-003,6.6772643139E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 13,SizingPeriod: MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=>MCDB,8.1596568065E-006,6.5577745599E-006,Pass,Pass,3.6703748475E-003,7.1722510429E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 14,SizingPeriod: MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=>MCDB,1.5520405431E-005,1.2503097901E-005,Pass,Pass,4.7864372906E-003,9.4371831394E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 15,SizingPeriod: MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=>MCDB,1.6128347993E-005,1.3341904878E-005,Pass,Pass,3.6351229327E-003,7.2025563022E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 16,SizingPeriod: MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=>MCDB,3.8962413545E-006,2.5672329919E-006,Pass,Pass,3.2298997244E-004,2.1363225313E-004,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 17,SizingPeriod: MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=>MCDB,1.5476348372E-005,1.2430768847E-005,Pass,Pass,4.4418177503E-003,8.7523983842E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 18,SizingPeriod: MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=>MCDB,3.8442586469E-006,2.5446562117E-006,Pass,Pass,3.0048110250E-004,1.9890345257E-004,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 19,SizingPeriod: MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=>MCDB,1.2954422584E-005,1.0322719657E-005,Pass,Pass,4.0876964886E-003,8.0098661644E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 2,SizingPeriod: MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=>MCDB,1.2994351972E-005,9.9620499271E-006,Pass,Pass,4.3043358528E-003,8.6563662496E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 20,SizingPeriod: MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=>MCDB,8.0392121214E-006,6.4529642866E-006,Pass,Pass,3.1289854238E-003,6.0977675462E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 21,SizingPeriod: MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=>MCDB,1.5197833063E-005,1.2216640311E-005,Pass,Pass,4.1086636545E-003,8.0824806440E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 22,SizingPeriod: MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=>MCDB,1.8188310698E-005,1.6901627591E-005,Pass,Pass,2.0899137871E-003,4.0718649183E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 23,SizingPeriod: MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=>MCDB,5.0249784190E-006,3.5313371091E-006,Pass,Pass,1.5310393837E-004,1.0939641432E-004,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 24,SizingPeriod: MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=>MCDB,1.0257428073E-005,9.0401903752E-006,Pass,Pass,1.4381904110E-003,2.7260078177E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 25,SizingPeriod: MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=>MCDB,1.7904162963E-005,1.6025822849E-005,Pass,Pass,2.2185571066E-003,4.2764127845E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 3,SizingPeriod: MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=>MCDB,1.5925917090E-005,1.4107759052E-005,Pass,Pass,2.0479393814E-003,3.9176720051E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 4,SizingPeriod: MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=>MCDB,1.6259222242E-005,1.3490934992E-005,Pass,Pass,3.9156506904E-003,7.7628437940E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 5,SizingPeriod: MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=>MCDB,1.5852842432E-005,1.3109585787E-005,Pass,Pass,3.3901916066E-003,6.7092199854E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 6,SizingPeriod: MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=>MCDB,2.9665242169E-006,2.0113549888E-006,Pass,Pass,2.8877570759E-004,1.9532495035E-004,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 7,SizingPeriod: MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=>MCDB,1.3179631048E-005,1.0494362306E-005,Pass,Pass,4.4405698342E-003,8.7179323493E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 8,SizingPeriod: MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=>MCDB,1.0012431091E-005,7.3970057133E-006,Pass,Pass,5.0783121453E-003,1.0146264858E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 9,SizingPeriod: MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=>MCDB,3.8683062077E-006,2.5587797018E-006,Pass,Pass,3.4014439513E-004,2.2580025282E-004,Pass,Pass
Environment,MONTREAL INT'L ANN HUM_N 99% CONDNS DP=>MCDB,SizingPeriod:DesignDay,01/21,01/21,WinterDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,-20.60,0.00,DefaultMultipliers,Dewpoint,-27.90,{C},100893,260,3.9,0.00,No,No
Environment:Design Day Misc, 21,1229.0,0.1415,5.7310E-002,1.0,-11.15,-20.1,ASHRAEClearSky
Environment:WarmupDays,  3
 Warmup Convergence Information,THERMAL ZONE 1,SizingPeriod: MONTREAL INT'L ANN HUM_N 99% CONDNS DP=>MCDB,4.6391958416E-006,3.4804942433E-006,Pass,Pass,2.7406602071E-003,5.4072771559E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 10,SizingPeriod: MONTREAL INT'L ANN HUM_N 99% CONDNS DP=>MCDB,9.1131179954E-006,6.9836429304E-006,Pass,Pass,3.5926950043E-003,7.1431946764E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 11,SizingPeriod: MONTREAL INT'L ANN HUM_N 99% CONDNS DP=>MCDB,9.7288637509E-006,7.9968085604E-006,Pass,Pass,3.6201312389E-003,7.0591805457E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 12,SizingPeriod: MONTREAL INT'L ANN HUM_N 99% CONDNS DP=>MCDB,6.2208841169E-006,5.1195842814E-006,Pass,Pass,2.7600128827E-003,5.3556069667E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 13,SizingPeriod: MONTREAL INT'L ANN HUM_N 99% CONDNS DP=>MCDB,6.0882822940E-006,5.0345023636E-006,Pass,Pass,2.8061140372E-003,5.4476464865E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 14,SizingPeriod: MONTREAL INT'L ANN HUM_N 99% CONDNS DP=>MCDB,1.1427750607E-005,9.4851233901E-006,Pass,Pass,3.6058895435E-003,7.0580189501E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 15,SizingPeriod: MONTREAL INT'L ANN HUM_N 99% CONDNS DP=>MCDB,1.2206227852E-005,1.0377275298E-005,Pass,Pass,2.9438159911E-003,5.7936564403E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 16,SizingPeriod: MONTREAL INT'L ANN HUM_N 99% CONDNS DP=>MCDB,2.8296571188E-006,1.9132946080E-006,Pass,Pass,2.6745257619E-004,1.8147401689E-004,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 17,SizingPeriod: MONTREAL INT'L ANN HUM_N 99% CONDNS DP=>MCDB,1.1471120833E-005,9.4838865784E-006,Pass,Pass,3.5498339935E-003,6.9459655308E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 18,SizingPeriod: MONTREAL INT'L ANN HUM_N 99% CONDNS DP=>MCDB,2.7927387107E-006,1.8984796017E-006,Pass,Pass,2.5420877561E-004,1.7272339767E-004,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 19,SizingPeriod: MONTREAL INT'L ANN HUM_N 99% CONDNS DP=>MCDB,9.6974910483E-006,7.9558024383E-006,Pass,Pass,3.3986572108E-003,6.6127353727E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 2,SizingPeriod: MONTREAL INT'L ANN HUM_N 99% CONDNS DP=>MCDB,9.7770538769E-006,7.6608867067E-006,Pass,Pass,3.0318236379E-003,6.0559581397E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 20,SizingPeriod: MONTREAL INT'L ANN HUM_N 99% CONDNS DP=>MCDB,6.0413665577E-006,4.9932438430E-006,Pass,Pass,2.6112572405E-003,5.0568631797E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 21,SizingPeriod: MONTREAL INT'L ANN HUM_N 99% CONDNS DP=>MCDB,1.1398120306E-005,9.4401587874E-006,Pass,Pass,3.4154111280E-003,6.6734595453E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 22,SizingPeriod: MONTREAL INT'L ANN HUM_N 99% CONDNS DP=>MCDB,1.4241954222E-005,1.3602231368E-005,Pass,Pass,1.8666129533E-003,3.6215694534E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 23,SizingPeriod: MONTREAL INT'L ANN HUM_N 99% CONDNS DP=>MCDB,3.6512294526E-006,2.6410843761E-006,Pass,Pass,1.3831435177E-004,1.0178080727E-004,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 24,SizingPeriod: MONTREAL INT'L ANN HUM_N 99% CONDNS DP=>MCDB,7.8204965887E-006,7.1187676034E-006,Pass,Pass,1.2989550984E-003,2.4480200134E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 25,SizingPeriod: MONTREAL INT'L ANN HUM_N 99% CONDNS DP=>MCDB,1.3720385121E-005,1.2665789799E-005,Pass,Pass,1.9790380202E-003,3.7994781105E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 3,SizingPeriod: MONTREAL INT'L ANN HUM_N 99% CONDNS DP=>MCDB,1.2146737100E-005,1.1109949334E-005,Pass,Pass,1.8361875481E-003,3.4946499298E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 4,SizingPeriod: MONTREAL INT'L ANN HUM_N 99% CONDNS DP=>MCDB,1.2134235856E-005,1.0358259538E-005,Pass,Pass,2.9942778823E-003,5.8952858860E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 5,SizingPeriod: MONTREAL INT'L ANN HUM_N 99% CONDNS DP=>MCDB,1.2132061912E-005,1.0312272345E-005,Pass,Pass,2.8551464867E-003,5.6134355654E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 6,SizingPeriod: MONTREAL INT'L ANN HUM_N 99% CONDNS DP=>MCDB,2.2768909059E-006,1.5708951476E-006,Pass,Pass,2.2316387606E-004,1.5372741159E-004,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 7,SizingPeriod: MONTREAL INT'L ANN HUM_N 99% CONDNS DP=>MCDB,9.8322784530E-006,8.0589347404E-006,Pass,Pass,3.5593042930E-003,6.9368412446E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 8,SizingPeriod: MONTREAL INT'L ANN HUM_N 99% CONDNS DP=>MCDB,7.6603949142E-006,5.7774468579E-006,Pass,Pass,3.5815770168E-003,7.1055985494E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 9,SizingPeriod: MONTREAL INT'L ANN HUM_N 99% CONDNS DP=>MCDB,2.8124508689E-006,1.9071243223E-006,Pass,Pass,2.7090150601E-004,1.8433707939E-004,Pass,Pass
Environment,MONTREAL INT'L ANN HUM_N 99.6% CONDNS DP=>MCDB,SizingPeriod:DesignDay,01/21,01/21,WinterDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,-23.00,0.00,DefaultMultipliers,Dewpoint,-30.50,{C},100893,260,3.9,0.00,No,No
Environment:Design Day Misc, 21,1229.0,0.1415,5.7310E-002,1.0,-11.15,-20.1,ASHRAEClearSky
Environment:WarmupDays,  3
 Warmup Convergence Information,THERMAL ZONE 1,SizingPeriod: MONTREAL INT'L ANN HUM_N 99.6% CONDNS DP=>MCDB,4.4580517900E-006,3.3512217441E-006,Pass,Pass,2.5527087858E-003,5.0318781023E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 10,SizingPeriod: MONTREAL INT'L ANN HUM_N 99.6% CONDNS DP=>MCDB,8.7155767729E-006,6.6927003097E-006,Pass,Pass,3.3332159358E-003,6.6201496482E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 11,SizingPeriod: MONTREAL INT'L ANN HUM_N 99.6% CONDNS DP=>MCDB,9.2674702145E-006,7.6343008729E-006,Pass,Pass,3.3510061738E-003,6.5258527508E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 12,SizingPeriod: MONTREAL INT'L ANN HUM_N 99.6% CONDNS DP=>MCDB,5.9350588109E-006,4.8953178741E-006,Pass,Pass,2.5598071937E-003,4.9615005711E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 13,SizingPeriod: MONTREAL INT'L ANN HUM_N 99.6% CONDNS DP=>MCDB,5.8122833703E-006,4.8170690493E-006,Pass,Pass,2.6028589261E-003,5.0473779293E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 14,SizingPeriod: MONTREAL INT'L ANN HUM_N 99.6% CONDNS DP=>MCDB,1.0872543081E-005,9.0462463063E-006,Pass,Pass,3.3368496781E-003,6.5233025520E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 15,SizingPeriod: MONTREAL INT'L ANN HUM_N 99.6% CONDNS DP=>MCDB,1.1592959409E-005,9.8836816739E-006,Pass,Pass,2.7269106365E-003,5.3606663455E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 16,SizingPeriod: MONTREAL INT'L ANN HUM_N 99.6% CONDNS DP=>MCDB,2.6959341941E-006,1.8260848685E-006,Pass,Pass,2.5153606245E-004,1.7096596753E-004,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 17,SizingPeriod: MONTREAL INT'L ANN HUM_N 99.6% CONDNS DP=>MCDB,1.0909411078E-005,9.0415447112E-006,Pass,Pass,3.2850898389E-003,6.4199563778E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 18,SizingPeriod: MONTREAL INT'L ANN HUM_N 99.6% CONDNS DP=>MCDB,2.6614044950E-006,1.8126602491E-006,Pass,Pass,2.3931525855E-004,1.6289550898E-004,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 19,SizingPeriod: MONTREAL INT'L ANN HUM_N 99.6% CONDNS DP=>MCDB,9.2355182460E-006,7.5942570673E-006,Pass,Pass,3.1503181281E-003,6.1217195854E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 2,SizingPeriod: MONTREAL INT'L ANN HUM_N 99.6% CONDNS DP=>MCDB,9.3276493418E-006,7.3257754443E-006,Pass,Pass,2.8124387143E-003,5.6120262402E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 20,SizingPeriod: MONTREAL INT'L ANN HUM_N 99.6% CONDNS DP=>MCDB,5.7654751764E-006,4.7760385400E-006,Pass,Pass,2.4256337910E-003,4.6922183757E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 21,SizingPeriod: MONTREAL INT'L ANN HUM_N 99.6% CONDNS DP=>MCDB,1.0842763397E-005,9.0029240266E-006,Pass,Pass,3.1643194031E-003,6.1753369980E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 22,SizingPeriod: MONTREAL INT'L ANN HUM_N 99.6% CONDNS DP=>MCDB,1.3475064156E-005,1.2909963333E-005,Pass,Pass,1.7321673410E-003,3.3575895603E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 23,SizingPeriod: MONTREAL INT'L ANN HUM_N 99.6% CONDNS DP=>MCDB,3.4592313268E-006,2.5062421473E-006,Pass,Pass,1.2924163871E-004,9.5227325319E-005,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 24,SizingPeriod: MONTREAL INT'L ANN HUM_N 99.6% CONDNS DP=>MCDB,7.4220320467E-006,6.7743271341E-006,Pass,Pass,1.2067753999E-003,2.2727106756E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 25,SizingPeriod: MONTREAL INT'L ANN HUM_N 99.6% CONDNS DP=>MCDB,1.2997147293E-005,1.2032364215E-005,Pass,Pass,1.8363939869E-003,3.5221933211E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 3,SizingPeriod: MONTREAL INT'L ANN HUM_N 99.6% CONDNS DP=>MCDB,1.1513770818E-005,1.0559411251E-005,Pass,Pass,1.7040751075E-003,3.2406230893E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 4,SizingPeriod: MONTREAL INT'L ANN HUM_N 99.6% CONDNS DP=>MCDB,1.1528380572E-005,9.8685626600E-006,Pass,Pass,2.7734577367E-003,5.4543129487E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 5,SizingPeriod: MONTREAL INT'L ANN HUM_N 99.6% CONDNS DP=>MCDB,1.1524262829E-005,9.8240290015E-006,Pass,Pass,2.6468862649E-003,5.1981634948E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 6,SizingPeriod: MONTREAL INT'L ANN HUM_N 99.6% CONDNS DP=>MCDB,2.1873571787E-006,1.5108653694E-006,Pass,Pass,2.1112039924E-004,1.4558029561E-004,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 7,SizingPeriod: MONTREAL INT'L ANN HUM_N 99.6% CONDNS DP=>MCDB,9.3612032460E-006,7.6897142717E-006,Pass,Pass,3.2946876876E-003,6.4127005802E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 8,SizingPeriod: MONTREAL INT'L ANN HUM_N 99.6% CONDNS DP=>MCDB,7.3391740893E-006,5.5458468023E-006,Pass,Pass,3.3260442922E-003,6.5914329685E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 9,SizingPeriod: MONTREAL INT'L ANN HUM_N 99.6% CONDNS DP=>MCDB,2.6812966384E-006,1.8212854156E-006,Pass,Pass,2.5484922437E-004,1.7370221817E-004,Pass,Pass
Environment,RUN PERIOD 1,WeatherFileRunPeriod,01/01/2006,12/31/2006,Sunday,365,Use RunPeriod Specified Day,No,No,No,Yes,Yes,Clark and Allen
Environment:Daylight Saving,No,RunPeriod Object
Environment:WarmupDays,  4
 Warmup Convergence Information,THERMAL ZONE 1,RunPeriod: RUN PERIOD 1,6.3404252660E-002,0.3119202044,Pass,Pass,0.1717527538,1.1169211395,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 10,RunPeriod: RUN PERIOD 1,6.3087898762E-002,0.3305819389,Pass,Pass,0.1654648845,1.1312708680,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 11,RunPeriod: RUN PERIOD 1,9.6635863669E-002,0.2952514444,Pass,Pass,0.2169580682,0.5196877684,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 12,RunPeriod: RUN PERIOD 1,6.4708323602E-002,0.3085452902,Pass,Pass,0.1687082105,0.9348868657,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 13,RunPeriod: RUN PERIOD 1,6.4237898155E-002,0.3079845860,Pass,Pass,0.1690743391,0.9548973622,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 14,RunPeriod: RUN PERIOD 1,6.3271638790E-002,0.3278151150,Pass,Pass,0.1588530090,1.0002266042,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 15,RunPeriod: RUN PERIOD 1,0.1139997985,0.3340777747,Pass,Pass,0.2766867206,0.5921418849,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 16,RunPeriod: RUN PERIOD 1,6.3180238190E-002,0.3065427267,Pass,Pass,0.2038261989,1.2980932293,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 17,RunPeriod: RUN PERIOD 1,6.3316232214E-002,0.3297209305,Pass,Pass,0.1604581802,0.9946419006,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 18,RunPeriod: RUN PERIOD 1,6.3210356163E-002,0.3105065772,Pass,Pass,0.2024622259,1.3465730420,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 19,RunPeriod: RUN PERIOD 1,9.2009859223E-002,0.3001934532,Pass,Pass,0.2155605762,0.5668213665,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 2,RunPeriod: RUN PERIOD 1,6.8312761515E-002,0.3230609780,Pass,Pass,0.1747334811,0.5069330107,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 20,RunPeriod: RUN PERIOD 1,6.3352054648E-002,0.3129629184,Pass,Pass,0.1784396219,0.9952675237,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 21,RunPeriod: RUN PERIOD 1,6.3562749040E-002,0.3347628705,Pass,Pass,0.1601455663,1.0228606509,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 22,RunPeriod: RUN PERIOD 1,6.5554515886E-002,0.3782644185,Pass,Pass,0.1137787303,0.2095634409,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 23,RunPeriod: RUN PERIOD 1,6.4307196704E-002,0.3792990308,Pass,Pass,6.2718228927E-002,0.2443641104,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 24,RunPeriod: RUN PERIOD 1,6.4598524462E-002,0.3812645960,Pass,Pass,5.8971481233E-002,0.2007662241,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 25,RunPeriod: RUN PERIOD 1,6.4548658876E-002,0.3833988936,Pass,Pass,5.0570319021E-002,0.1860818315,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 3,RunPeriod: RUN PERIOD 1,6.4830847552E-002,0.3739703888,Pass,Pass,7.9773049654E-002,0.2190735117,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 4,RunPeriod: RUN PERIOD 1,0.1135878630,0.3336039555,Pass,Pass,0.2579864929,0.5779994827,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 5,RunPeriod: RUN PERIOD 1,0.1070407487,0.3355361798,Pass,Pass,0.2690045147,0.6095117882,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 6,RunPeriod: RUN PERIOD 1,6.3022493269E-002,0.3123349709,Pass,Pass,0.2079967130,1.4869653849,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 7,RunPeriod: RUN PERIOD 1,9.7992122260E-002,0.2958292832,Pass,Pass,0.2161204755,0.5042300990,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 8,RunPeriod: RUN PERIOD 1,6.4644930193E-002,0.2971472285,Pass,Pass,0.1665249110,0.5895911124,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 9,RunPeriod: RUN PERIOD 1,6.3176279185E-002,0.3064744370,Pass,Pass,0.2036986813,1.3116149871,Pass,Pass
Environment,MONTREAL INT'L ANN CLG .4% CONDNS DB=>MWB HVAC Sizing Pass 1,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment,MONTREAL INT'L ANN CLG .4% CONDNS DP=>MDB HVAC Sizing Pass 1,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment,MONTREAL INT'L ANN CLG .4% CONDNS ENTH=>MDB HVAC Sizing Pass 1,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment,MONTREAL INT'L ANN CLG .4% CONDNS WB=>MDB HVAC Sizing Pass 1,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment,MONTREAL INT'L ANN CLG 1% CONDNS DB=>MWB HVAC Sizing Pass 1,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment,MONTREAL INT'L ANN CLG 1% CONDNS DP=>MDB HVAC Sizing Pass 1,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment,MONTREAL INT'L ANN CLG 1% CONDNS ENTH=>MDB HVAC Sizing Pass 1,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment,MONTREAL INT'L ANN CLG 1% CONDNS WB=>MDB HVAC Sizing Pass 1,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment,MONTREAL INT'L ANN CLG 2% CONDNS DB=>MWB HVAC Sizing Pass 1,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment,MONTREAL INT'L ANN CLG 2% CONDNS DP=>MDB HVAC Sizing Pass 1,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment,MONTREAL INT'L ANN CLG 2% CONDNS ENTH=>MDB HVAC Sizing Pass 1,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment,MONTREAL INT'L ANN CLG 2% CONDNS WB=>MDB HVAC Sizing Pass 1,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment,MONTREAL INT'L ANN HTG 99% CONDNS DB HVAC Sizing Pass 1,SizingPeriod:DesignDay,01/21,01/21,WinterDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment,MONTREAL INT'L ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 1,SizingPeriod:DesignDay,01/21,01/21,WinterDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment,MONTREAL INT'L ANN HTG WIND 99% CONDNS WS=>MCDB HVAC Sizing Pass 1,SizingPeriod:DesignDay,01/21,01/21,WinterDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment,MONTREAL INT'L ANN HTG WIND 99.6% CONDNS WS=>MCDB HVAC Sizing Pass 1,SizingPeriod:DesignDay,01/21,01/21,WinterDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment,MONTREAL INT'L ANN HUM_N 99% CONDNS DP=>MCDB HVAC Sizing Pass 1,SizingPeriod:DesignDay,01/21,01/21,WinterDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment,MONTREAL INT'L ANN HUM_N 99.6% CONDNS DP=>MCDB HVAC Sizing Pass 1,SizingPeriod:DesignDay,01/21,01/21,WinterDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
! <Program Control Information:Threads/Parallel Sims>, Threading Supported,Maximum Number of Threads, Env Set Threads (OMP_NUM_THREADS), EP Env Set Threads (EP_OMP_NUM_THREADS), IDF Set Threads, Number of Threads Used (Interior Radiant Exchange), Number Nominal Surfaces, Number Parallel Sims
Program Control:Threads/Parallel Sims, No,1, N/A, N/A, N/A, N/A, N/A, N/A
End of Data
